! EnergyPlus IDF File
! Generated by Professional IDF Creator
! Version: 24.2
! Date: 2025-11-11 21:03:09
! Professional Features: Advanced Geometry, Materials, HVAC Systems



Version,
  24.2;                    !- Version Identifier



SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes



Building,
  Professional Building,                  !- Name
  0.0000,        !- North Axis
  Suburbs,                 !- Terrain
  0.0400,                  !- Loads Convergence Tolerance Value {W}
  0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,        !- Solar Distribution (simplified for complex geometries)
  15,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days



GlobalGeometryRules,
  UpperLeftCorner,        !- Starting Vertex Position
  CounterClockWise,       !- Vertex Entry Direction
  Relative;               !- Coordinate System



Timestep,4;

Site:Location,
  "1 Ferry Building - San Francisco - CA 94111", !- Name
  37.7955,          !- Latitude
  -122.3935,         !- Longitude
  -8.0,         !- Time Zone
  0.0;         !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  16.0, 15.0, 15.0, 15.0, 15.0, 16.0, 18.0, 19.0, 19.0, 18.0, 17.0, 16.0;  !- January through December Ground Temperatures {C}

Site:GroundTemperature:Shallow,
  14.0, 13.0, 12.0, 11.0, 12.0, 14.0, 16.0, 17.0, 17.0, 16.0, 15.0, 14.0;  !- January through December Ground Temperatures at 0.5m Depth {C}

Site:GroundTemperature:Deep,
  12.0, 11.0, 10.0, 9.0, 10.0, 12.0, 14.0, 15.0, 15.0, 14.0, 13.0, 12.0;  !- January through December Ground Temperatures at 3.0m Depth {C}



SizingPeriod:DesignDay,
  1 Ferry Building_ San Francisco_ CA 94111 Winter Design Day,             !- Name
  1,                          !- Month
  21,                         !- Day of Month
  WinterDesignDay,            !- Day Type
  -4.0,  !- Maximum Dry-Bulb Temperature {C}
  0.0,                        !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                           !- Dry-Bulb Temperature Range Modifier Type
  ,                           !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                    !- Humidity Condition Type
  -6.0,  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                           !- Humidity Condition Day Schedule Name
  ,                           !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                           !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                           !- Daily Wet-Bulb Temperature Range {deltaC}
  101325,                 !- Barometric Pressure {Pa}
  4.5, !- Wind Speed {m/s}
  0, !- Wind Direction {deg}
  No,                         !- Rain Indicator
  No,                         !- Snow Indicator
  Yes,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,             !- Solar Model Indicator
  ,                           !- Beam Solar Day Schedule Name
  ,                           !- Diffuse Solar Day Schedule Name
  0.0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  0.0,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
  0.0;                        !- Sky Clearness

SizingPeriod:DesignDay,
  1 Ferry Building_ San Francisco_ CA 94111 Summer Design Day,             !- Name
  7,                          !- Month
  21,                         !- Day of Month
  SummerDesignDay,            !- Day Type
  32.0,  !- Maximum Dry-Bulb Temperature {C}
  11.0, !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                           !- Dry-Bulb Temperature Range Modifier Type
  ,                           !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                    !- Humidity Condition Type
  22.0,  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                           !- Humidity Condition Day Schedule Name
  ,                           !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                           !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                           !- Daily Wet-Bulb Temperature Range {deltaC}
  101325,                 !- Barometric Pressure {Pa}
  4.5, !- Wind Speed {m/s}
  220, !- Wind Direction {deg}
  No,                         !- Rain Indicator
  No,                         !- Snow Indicator
  Yes,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,             !- Solar Model Indicator
  ,                           !- Beam Solar Day Schedule Name
  ,                           !- Diffuse Solar Day Schedule Name
  0.0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  0.0,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
  0.0;                        !- Sky Clearness



Material,
         Steel_Stud_25ga,                !- Name
         MediumRough,           !- Roughness
         0.000500,       !- Thickness {m}
         50.000000,    !- Conductivity {W/m-K}
         7850.0,         !- Density {kg/m3}
         450.0,   !- Specific Heat {J/kg-K}
         0.900000, !- Thermal Absorptance
         0.700000,   !- Solar Absorptance
         0.700000; !- Visible Absorptance

Material,
         Roof_Membrane,                !- Name
         MediumRough,           !- Roughness
         0.003000,       !- Thickness {m}
         0.160000,    !- Conductivity {W/m-K}
         1100.0,         !- Density {kg/m3}
         1460.0,   !- Specific Heat {J/kg-K}
         0.900000, !- Thermal Absorptance
         0.700000,   !- Solar Absorptance
         0.700000; !- Visible Absorptance

Material,
         Gypsum_Board_1_2,                !- Name
         MediumRough,           !- Roughness
         0.012700,       !- Thickness {m}
         0.160000,    !- Conductivity {W/m-K}
         800.0,         !- Density {kg/m3}
         1090.0,   !- Specific Heat {J/kg-K}
         0.900000, !- Thermal Absorptance
         0.700000,   !- Solar Absorptance
         0.700000; !- Visible Absorptance

Material,
         Insulation_SprayFoam_R20,                !- Name
         MediumRough,           !- Roughness
         0.127000,       !- Thickness {m}
         0.035000,    !- Conductivity {W/m-K}
         24.0,         !- Density {kg/m3}
         1000.0,   !- Specific Heat {J/kg-K}
         0.900000, !- Thermal Absorptance
         0.700000,   !- Solar Absorptance
         0.700000; !- Visible Absorptance

Material,
         Concrete_Heavy,                !- Name
         MediumRough,           !- Roughness
         0.203200,       !- Thickness {m}
         1.950000,    !- Conductivity {W/m-K}
         2242.0,         !- Density {kg/m3}
         900.0,   !- Specific Heat {J/kg-K}
         0.900000, !- Thermal Absorptance
         0.650000,   !- Solar Absorptance
         0.650000; !- Visible Absorptance

Material,
         Roof_Insulation_R20,                !- Name
         MediumRough,           !- Roughness
         0.127000,       !- Thickness {m}
         0.035000,    !- Conductivity {W/m-K}
         24.0,         !- Density {kg/m3}
         1000.0,   !- Specific Heat {J/kg-K}
         0.900000, !- Thermal Absorptance
         0.700000,   !- Solar Absorptance
         0.700000; !- Visible Absorptance

Material,
         Concrete_Medium,                !- Name
         MediumRough,           !- Roughness
         0.152400,       !- Thickness {m}
         1.950000,    !- Conductivity {W/m-K}
         2242.0,         !- Density {kg/m3}
         900.0,   !- Specific Heat {J/kg-K}
         0.900000, !- Thermal Absorptance
         0.650000,   !- Solar Absorptance
         0.650000; !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
         Window_Double_Clear,                !- Name
         2.700000,        !- U-Factor {W/m2-K}
         0.780000; !- Solar Heat Gain Coefficient

Material,
         Insulation_Fiberglass_R19,                !- Name
         MediumRough,           !- Roughness
         0.152400,       !- Thickness {m}
         0.043000,    !- Conductivity {W/m-K}
         12.0,         !- Density {kg/m3}
         840.0,   !- Specific Heat {J/kg-K}
         0.900000, !- Thermal Absorptance
         0.700000,   !- Solar Absorptance
         0.700000; !- Visible Absorptance

Construction,
         Floor_Concrete_R20,            !- Name
         Concrete_Heavy,
         Insulation_SprayFoam_R20,
         Gypsum_Board_1_2;                !- Layer 1 through 3

Construction,
         Window_Double_CZ3_4,            !- Name
         Window_Double_Clear;                !- Layer 1 through 1

Construction,
         Roof_Flat_R20_CZ1_2,            !- Name
         Roof_Membrane,
         Roof_Insulation_R20,
         Concrete_Medium;                !- Layer 1 through 3

Construction,
         Wall_SteelFrame_R19_CZ3_4,            !- Name
         Gypsum_Board_1_2,
         Steel_Stud_25ga,
         Insulation_Fiberglass_R19,
         Gypsum_Board_1_2;                !- Layer 1 through 4

Zone,
  lobby_0,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  179.35,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  conference_0,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  30.80,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  break_room_0,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  59.99,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  mechanical_0,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  66.15,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_private_0,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.04,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  storage_0,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  228.96,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_2,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  228.96,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_3,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.04,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_4,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  287.41,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_5,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_6,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.04,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_7,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  75.45,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_8,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  64.22,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_9,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  244.11,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_10,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  250.68,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_11,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_12,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_13,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  156.27,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_14,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  156.27,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_15,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_16,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_17,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_18,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.04,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_19,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_20,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_21,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.04,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_22,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_23,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_24,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  287.15,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_25,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_26,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_27,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  289.81,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_28,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  267.24,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_29,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_30,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  280.12,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_31,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_32,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  299.03,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_33,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  267.93,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



Zone,
  office_open_0_34,             !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  autocalculate,           !- Ceiling Height {m}
  autocalculate,           !- Volume {m3}
  191.82,        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area



BuildingSurface:Detailed,
  lobby_0_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  lobby_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  36.8025,68.3285,0.0000,
  48.8561,68.3285,0.0000,
  48.8561,53.4493,0.0000,
  36.8025,53.4493,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  lobby_0_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  lobby_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  36.8025,68.3285,3.0000,
  36.8025,53.4493,3.0000,
  48.8561,53.4493,3.0000,
  48.8561,68.3285,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  lobby_0_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  lobby_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  36.8025,68.3285,3.0000,
  48.8561,68.3285,3.0000,
  48.8561,68.3285,0.0000,
  36.8025,68.3285,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  lobby_0_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  lobby_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8561,68.3285,3.0000,
  48.8561,53.4493,3.0000,
  48.8561,53.4493,0.0000,
  48.8561,68.3285,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  lobby_0_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  lobby_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8561,53.4493,3.0000,
  36.8025,53.4493,3.0000,
  36.8025,53.4493,0.0000,
  48.8561,53.4493,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  lobby_0_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  lobby_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  36.8025,53.4493,3.0000,
  36.8025,68.3285,3.0000,
  36.8025,68.3285,0.0000,
  36.8025,53.4493,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  conference_0_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  conference_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -35.1123,60.8852,0.0000,
  -30.4213,60.8852,0.0000,
  -30.4213,54.3200,0.0000,
  -35.1123,54.3200,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  conference_0_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  conference_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -35.1123,60.8852,3.0000,
  -35.1123,54.3200,3.0000,
  -30.4213,54.3200,3.0000,
  -30.4213,60.8852,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  conference_0_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  conference_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -35.1123,60.8852,3.0000,
  -30.4213,60.8852,3.0000,
  -30.4213,60.8852,0.0000,
  -35.1123,60.8852,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  conference_0_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  conference_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -30.4213,60.8852,3.0000,
  -30.4213,54.3200,3.0000,
  -30.4213,54.3200,0.0000,
  -30.4213,60.8852,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  conference_0_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  conference_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -30.4213,54.3200,3.0000,
  -35.1123,54.3200,3.0000,
  -35.1123,54.3200,0.0000,
  -30.4213,54.3200,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  conference_0_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  conference_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -35.1123,54.3200,3.0000,
  -35.1123,60.8852,3.0000,
  -35.1123,60.8852,0.0000,
  -35.1123,54.3200,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  break_room_0_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  break_room_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  43.2542,4.8984,0.0000,
  48.8843,4.8984,0.0000,
  48.8843,-5.7560,0.0000,
  43.2542,-5.7560,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  break_room_0_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  break_room_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  43.2542,4.8984,3.0000,
  43.2542,-5.7560,3.0000,
  48.8843,-5.7560,3.0000,
  48.8843,4.8984,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  break_room_0_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  break_room_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  43.2542,4.8984,3.0000,
  48.8843,4.8984,3.0000,
  48.8843,4.8984,0.0000,
  43.2542,4.8984,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  break_room_0_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  break_room_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8843,4.8984,3.0000,
  48.8843,-5.7560,3.0000,
  48.8843,-5.7560,0.0000,
  48.8843,4.8984,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  break_room_0_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  break_room_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8843,-5.7560,3.0000,
  43.2542,-5.7560,3.0000,
  43.2542,-5.7560,0.0000,
  48.8843,-5.7560,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  break_room_0_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  break_room_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  43.2542,-5.7560,3.0000,
  43.2542,4.8984,3.0000,
  43.2542,4.8984,0.0000,
  43.2542,-5.7560,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  mechanical_0_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  mechanical_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  18.6630,10.8924,0.0000,
  25.1070,10.8924,0.0000,
  25.1070,0.6268,0.0000,
  18.6630,0.6268,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  mechanical_0_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  mechanical_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  18.6630,10.8924,3.0000,
  18.6630,0.6268,3.0000,
  25.1070,0.6268,3.0000,
  25.1070,10.8924,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  mechanical_0_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  mechanical_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  18.6630,10.8924,3.0000,
  25.1070,10.8924,3.0000,
  25.1070,10.8924,0.0000,
  18.6630,10.8924,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  mechanical_0_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  mechanical_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  25.1070,10.8924,3.0000,
  25.1070,0.6268,3.0000,
  25.1070,0.6268,0.0000,
  25.1070,10.8924,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  mechanical_0_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  mechanical_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  25.1070,0.6268,3.0000,
  18.6630,0.6268,3.0000,
  18.6630,0.6268,0.0000,
  25.1070,0.6268,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  mechanical_0_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  mechanical_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  18.6630,0.6268,3.0000,
  18.6630,10.8924,3.0000,
  18.6630,10.8924,0.0000,
  18.6630,0.6268,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,-3.6907,0.0000,
  -39.5133,-3.6907,0.0000,
  -39.5133,-18.8266,0.0000,
  -59.2699,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,-3.6907,3.0000,
  -59.2699,-18.8266,3.0000,
  -39.5133,-18.8266,3.0000,
  -39.5133,-3.6907,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,-3.6907,3.0000,
  -39.5133,-3.6907,3.0000,
  -39.5133,-3.6907,0.0000,
  -59.2699,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,-3.6907,3.0000,
  -39.5133,-18.8266,3.0000,
  -39.5133,-18.8266,0.0000,
  -39.5133,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,-18.8266,3.0000,
  -59.2699,-18.8266,3.0000,
  -59.2699,-18.8266,0.0000,
  -39.5133,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,-18.8266,3.0000,
  -59.2699,-3.6907,3.0000,
  -59.2699,-3.6907,0.0000,
  -59.2699,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_private_0_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_private_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,-18.8266,0.0000,
  -39.5133,-3.6907,0.0000,
  -19.7566,-3.6907,0.0000,
  -19.7566,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_private_0_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_private_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,-3.6907,3.0000,
  -39.5133,-18.8266,3.0000,
  -19.7566,-18.8266,3.0000,
  -19.7566,-3.6907,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_private_0_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_private_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,-18.8266,3.0000,
  -39.5133,-3.6907,3.0000,
  -39.5133,-3.6907,0.0000,
  -39.5133,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_private_0_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_private_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,-3.6907,3.0000,
  -19.7566,-3.6907,3.0000,
  -19.7566,-3.6907,0.0000,
  -39.5133,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_private_0_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_private_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,-3.6907,3.0000,
  -19.7566,-18.8266,3.0000,
  -19.7566,-18.8266,0.0000,
  -19.7566,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_private_0_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_private_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,-18.8266,3.0000,
  -39.5133,-18.8266,3.0000,
  -39.5133,-18.8266,0.0000,
  -19.7566,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  storage_0_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  storage_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  -19.7566,-18.8266,0.0000,
  -19.7566,-3.6907,0.0000,
  -14.7718,-3.6907,0.0000,
  -14.7718,-8.4342,0.0000,
  0.0000,-8.4342,0.0000,
  0.0000,-18.8266,0.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  storage_0_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  storage_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  -19.7566,-3.6907,3.0000,
  -19.7566,-18.8266,3.0000,
  0.0000,-18.8266,3.0000,
  0.0000,-8.4342,3.0000,
  -14.7718,-8.4342,3.0000,
  -14.7718,-3.6907,3.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  storage_0_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  storage_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,-18.8266,3.0000,
  -19.7566,-3.6907,3.0000,
  -19.7566,-3.6907,0.0000,
  -19.7566,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  storage_0_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  storage_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,-3.6907,3.0000,
  -14.7718,-3.6907,3.0000,
  -14.7718,-3.6907,0.0000,
  -19.7566,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  storage_0_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  storage_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -14.7718,-3.6907,0.0000,
  -14.7718,-8.4342,0.0000,
  -14.7718,-8.4342,3.0000,
  -14.7718,-3.6907,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  storage_0_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  storage_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -14.7718,-8.4342,3.0000,
  0.0000,-8.4342,3.0000,
  0.0000,-8.4342,0.0000,
  -14.7718,-8.4342,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  storage_0_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  storage_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,-8.4342,3.0000,
  0.0000,-18.8266,3.0000,
  0.0000,-18.8266,0.0000,
  0.0000,-8.4342,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  storage_0_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  storage_0,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,-18.8266,3.0000,
  -19.7566,-18.8266,3.0000,
  -19.7566,-18.8266,0.0000,
  0.0000,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_2_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_2,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  0.0000,-18.8266,0.0000,
  0.0000,-8.4342,0.0000,
  14.7718,-8.4342,0.0000,
  14.7718,-3.6907,0.0000,
  19.7566,-3.6907,0.0000,
  19.7566,-18.8266,0.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_2_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_2,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  14.7718,-3.6907,3.0000,
  14.7718,-8.4342,3.0000,
  0.0000,-8.4342,3.0000,
  0.0000,-18.8266,3.0000,
  19.7566,-18.8266,3.0000,
  19.7566,-3.6907,3.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_2_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_2,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,-18.8266,3.0000,
  0.0000,-8.4342,3.0000,
  0.0000,-8.4342,0.0000,
  0.0000,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_2_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_2,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,-8.4342,3.0000,
  14.7718,-8.4342,3.0000,
  14.7718,-8.4342,0.0000,
  0.0000,-8.4342,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_2_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_2,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  14.7718,-8.4342,0.0000,
  14.7718,-3.6907,0.0000,
  14.7718,-3.6907,3.0000,
  14.7718,-8.4342,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_2_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_2,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  14.7718,-3.6907,3.0000,
  19.7566,-3.6907,3.0000,
  19.7566,-3.6907,0.0000,
  14.7718,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_2_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_2,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,-3.6907,3.0000,
  19.7566,-18.8266,3.0000,
  19.7566,-18.8266,0.0000,
  19.7566,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_2_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_2,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,-18.8266,3.0000,
  0.0000,-18.8266,3.0000,
  0.0000,-18.8266,0.0000,
  19.7566,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_3_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_3,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,-18.8266,0.0000,
  19.7566,-3.6907,0.0000,
  39.5133,-3.6907,0.0000,
  39.5133,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_3_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_3,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,-3.6907,3.0000,
  19.7566,-18.8266,3.0000,
  39.5133,-18.8266,3.0000,
  39.5133,-3.6907,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_3_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_3,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,-18.8266,3.0000,
  19.7566,-3.6907,3.0000,
  19.7566,-3.6907,0.0000,
  19.7566,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_3_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_3,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,-3.6907,3.0000,
  39.5133,-3.6907,3.0000,
  39.5133,-3.6907,0.0000,
  19.7566,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_3_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_3,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,-3.6907,3.0000,
  39.5133,-18.8266,3.0000,
  39.5133,-18.8266,0.0000,
  39.5133,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_3_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_3,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,-18.8266,3.0000,
  19.7566,-18.8266,3.0000,
  19.7566,-18.8266,0.0000,
  39.5133,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_4_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  59.2699,-18.8266,0.0000,
  39.5133,-18.8266,0.0000,
  39.5133,-3.6907,0.0000,
  43.2542,-3.6907,0.0000,
  43.2542,-5.7560,0.0000,
  48.8843,-5.7560,0.0000,
  48.8843,-3.6907,0.0000,
  59.2699,-3.6907,0.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_4_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  39.5133,-3.6907,3.0000,
  39.5133,-18.8266,3.0000,
  59.2699,-18.8266,3.0000,
  59.2699,-3.6907,3.0000,
  48.8843,-3.6907,3.0000,
  48.8843,-5.7560,3.0000,
  43.2542,-5.7560,3.0000,
  43.2542,-3.6907,3.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_4_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,-18.8266,3.0000,
  39.5133,-18.8266,3.0000,
  39.5133,-18.8266,0.0000,
  59.2699,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_4_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,-18.8266,3.0000,
  39.5133,-3.6907,3.0000,
  39.5133,-3.6907,0.0000,
  39.5133,-18.8266,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_4_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,-3.6907,3.0000,
  43.2542,-3.6907,3.0000,
  43.2542,-3.6907,0.0000,
  39.5133,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_4_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  43.2542,-3.6907,0.0000,
  43.2542,-5.7560,0.0000,
  43.2542,-5.7560,3.0000,
  43.2542,-3.6907,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_4_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  43.2542,-5.7560,3.0000,
  48.8843,-5.7560,3.0000,
  48.8843,-5.7560,0.0000,
  43.2542,-5.7560,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_4_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8843,-5.7560,0.0000,
  48.8843,-3.6907,0.0000,
  48.8843,-3.6907,3.0000,
  48.8843,-5.7560,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_4_Wall_7,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8843,-3.6907,3.0000,
  59.2699,-3.6907,3.0000,
  59.2699,-3.6907,0.0000,
  48.8843,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_4_Wall_8,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,-3.6907,3.0000,
  59.2699,-18.8266,3.0000,
  59.2699,-18.8266,0.0000,
  59.2699,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_5_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_5,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,11.4452,0.0000,
  -39.5133,11.4452,0.0000,
  -39.5133,-3.6907,0.0000,
  -59.2699,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_5_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_5,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,11.4452,3.0000,
  -59.2699,-3.6907,3.0000,
  -39.5133,-3.6907,3.0000,
  -39.5133,11.4452,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_5_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_5,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,11.4452,3.0000,
  -39.5133,11.4452,3.0000,
  -39.5133,11.4452,0.0000,
  -59.2699,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_5_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_5,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,11.4452,3.0000,
  -39.5133,-3.6907,3.0000,
  -39.5133,-3.6907,0.0000,
  -39.5133,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_5_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_5,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,-3.6907,3.0000,
  -59.2699,-3.6907,3.0000,
  -59.2699,-3.6907,0.0000,
  -39.5133,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_5_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_5,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,-3.6907,3.0000,
  -59.2699,11.4452,3.0000,
  -59.2699,11.4452,0.0000,
  -59.2699,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_6_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_6,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,11.4452,0.0000,
  -19.7566,11.4452,0.0000,
  -19.7566,-3.6907,0.0000,
  -39.5133,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_6_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_6,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,11.4452,3.0000,
  -39.5133,-3.6907,3.0000,
  -19.7566,-3.6907,3.0000,
  -19.7566,11.4452,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_6_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_6,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,11.4452,3.0000,
  -19.7566,11.4452,3.0000,
  -19.7566,11.4452,0.0000,
  -39.5133,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_6_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_6,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,11.4452,3.0000,
  -19.7566,-3.6907,3.0000,
  -19.7566,-3.6907,0.0000,
  -19.7566,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_6_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_6,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,-3.6907,3.0000,
  -39.5133,-3.6907,3.0000,
  -39.5133,-3.6907,0.0000,
  -19.7566,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_6_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_6,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,-3.6907,3.0000,
  -39.5133,11.4452,3.0000,
  -39.5133,11.4452,0.0000,
  -39.5133,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_7_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_7,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -14.7718,-3.6907,0.0000,
  -19.7566,-3.6907,0.0000,
  -19.7566,11.4452,0.0000,
  -14.7718,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_7_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_7,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,11.4452,3.0000,
  -19.7566,-3.6907,3.0000,
  -14.7718,-3.6907,3.0000,
  -14.7718,11.4452,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_7_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_7,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -14.7718,-3.6907,3.0000,
  -19.7566,-3.6907,3.0000,
  -19.7566,-3.6907,0.0000,
  -14.7718,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_7_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_7,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,-3.6907,3.0000,
  -19.7566,11.4452,3.0000,
  -19.7566,11.4452,0.0000,
  -19.7566,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_7_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_7,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,11.4452,3.0000,
  -14.7718,11.4452,3.0000,
  -14.7718,11.4452,0.0000,
  -19.7566,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_7_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_7,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -14.7718,11.4452,3.0000,
  -14.7718,-3.6907,3.0000,
  -14.7718,-3.6907,0.0000,
  -14.7718,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_8_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_8,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  14.7718,11.4452,0.0000,
  19.7566,11.4452,0.0000,
  19.7566,10.8924,0.0000,
  18.6630,10.8924,0.0000,
  18.6630,0.6268,0.0000,
  19.7566,0.6268,0.0000,
  19.7566,-3.6907,0.0000,
  14.7718,-3.6907,0.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_8_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_8,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  14.7718,11.4452,3.0000,
  14.7718,-3.6907,3.0000,
  19.7566,-3.6907,3.0000,
  19.7566,0.6268,3.0000,
  18.6630,0.6268,3.0000,
  18.6630,10.8924,3.0000,
  19.7566,10.8924,3.0000,
  19.7566,11.4452,3.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_8_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_8,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  14.7718,11.4452,3.0000,
  19.7566,11.4452,3.0000,
  19.7566,11.4452,0.0000,
  14.7718,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_8_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_8,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,11.4452,3.0000,
  19.7566,10.8924,3.0000,
  19.7566,10.8924,0.0000,
  19.7566,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_8_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_8,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,10.8924,0.0000,
  18.6630,10.8924,0.0000,
  18.6630,10.8924,3.0000,
  19.7566,10.8924,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_8_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_8,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  18.6630,10.8924,3.0000,
  18.6630,0.6268,3.0000,
  18.6630,0.6268,0.0000,
  18.6630,10.8924,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_8_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_8,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  18.6630,0.6268,0.0000,
  19.7566,0.6268,0.0000,
  19.7566,0.6268,3.0000,
  18.6630,0.6268,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_8_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_8,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,0.6268,3.0000,
  19.7566,-3.6907,3.0000,
  19.7566,-3.6907,0.0000,
  19.7566,0.6268,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_8_Wall_7,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_8,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,-3.6907,3.0000,
  14.7718,-3.6907,3.0000,
  14.7718,-3.6907,0.0000,
  19.7566,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_8_Wall_8,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_8,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  14.7718,-3.6907,3.0000,
  14.7718,11.4452,3.0000,
  14.7718,11.4452,0.0000,
  14.7718,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_9_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_9,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  19.7566,10.8924,0.0000,
  19.7566,11.4452,0.0000,
  39.5133,11.4452,0.0000,
  39.5133,-3.6907,0.0000,
  19.7566,-3.6907,0.0000,
  19.7566,0.6268,0.0000,
  25.1070,0.6268,0.0000,
  25.1070,10.8924,0.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_9_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_9,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  19.7566,11.4452,3.0000,
  19.7566,10.8924,3.0000,
  25.1070,10.8924,3.0000,
  25.1070,0.6268,3.0000,
  19.7566,0.6268,3.0000,
  19.7566,-3.6907,3.0000,
  39.5133,-3.6907,3.0000,
  39.5133,11.4452,3.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_9_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_9,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,10.8924,3.0000,
  19.7566,11.4452,3.0000,
  19.7566,11.4452,0.0000,
  19.7566,10.8924,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_9_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_9,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,11.4452,3.0000,
  39.5133,11.4452,3.0000,
  39.5133,11.4452,0.0000,
  19.7566,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_9_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_9,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,11.4452,3.0000,
  39.5133,-3.6907,3.0000,
  39.5133,-3.6907,0.0000,
  39.5133,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_9_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_9,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,-3.6907,3.0000,
  19.7566,-3.6907,3.0000,
  19.7566,-3.6907,0.0000,
  39.5133,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_9_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_9,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,-3.6907,3.0000,
  19.7566,0.6268,3.0000,
  19.7566,0.6268,0.0000,
  19.7566,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_9_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_9,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,0.6268,0.0000,
  25.1070,0.6268,0.0000,
  25.1070,0.6268,3.0000,
  19.7566,0.6268,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_9_Wall_7,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_9,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  25.1070,0.6268,3.0000,
  25.1070,10.8924,3.0000,
  25.1070,10.8924,0.0000,
  25.1070,0.6268,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_9_Wall_8,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_9,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  25.1070,10.8924,0.0000,
  19.7566,10.8924,0.0000,
  19.7566,10.8924,3.0000,
  25.1070,10.8924,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_10_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_10,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  59.2699,-3.6907,0.0000,
  48.8843,-3.6907,0.0000,
  48.8843,4.8984,0.0000,
  43.2542,4.8984,0.0000,
  43.2542,-3.6907,0.0000,
  39.5133,-3.6907,0.0000,
  39.5133,11.4452,0.0000,
  59.2699,11.4452,0.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_10_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_10,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  39.5133,11.4452,3.0000,
  39.5133,-3.6907,3.0000,
  43.2542,-3.6907,3.0000,
  43.2542,4.8984,3.0000,
  48.8843,4.8984,3.0000,
  48.8843,-3.6907,3.0000,
  59.2699,-3.6907,3.0000,
  59.2699,11.4452,3.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_10_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_10,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,-3.6907,3.0000,
  48.8843,-3.6907,3.0000,
  48.8843,-3.6907,0.0000,
  59.2699,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_10_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_10,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8843,-3.6907,0.0000,
  48.8843,4.8984,0.0000,
  48.8843,4.8984,3.0000,
  48.8843,-3.6907,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_10_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_10,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8843,4.8984,0.0000,
  43.2542,4.8984,0.0000,
  43.2542,4.8984,3.0000,
  48.8843,4.8984,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_10_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_10,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  43.2542,4.8984,0.0000,
  43.2542,-3.6907,0.0000,
  43.2542,-3.6907,3.0000,
  43.2542,4.8984,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_10_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_10,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  43.2542,-3.6907,3.0000,
  39.5133,-3.6907,3.0000,
  39.5133,-3.6907,0.0000,
  43.2542,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_10_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_10,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,-3.6907,3.0000,
  39.5133,11.4452,3.0000,
  39.5133,11.4452,0.0000,
  39.5133,-3.6907,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_10_Wall_7,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_10,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,11.4452,3.0000,
  59.2699,11.4452,3.0000,
  59.2699,11.4452,0.0000,
  39.5133,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_10_Wall_8,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_10,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,11.4452,3.0000,
  59.2699,-3.6907,3.0000,
  59.2699,-3.6907,0.0000,
  59.2699,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_11_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_11,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,26.5810,0.0000,
  -39.5133,26.5810,0.0000,
  -39.5133,11.4452,0.0000,
  -59.2699,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_11_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_11,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,26.5810,3.0000,
  -59.2699,11.4452,3.0000,
  -39.5133,11.4452,3.0000,
  -39.5133,26.5810,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_11_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_11,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,26.5810,3.0000,
  -39.5133,26.5810,3.0000,
  -39.5133,26.5810,0.0000,
  -59.2699,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_11_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_11,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,26.5810,3.0000,
  -39.5133,11.4452,3.0000,
  -39.5133,11.4452,0.0000,
  -39.5133,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_11_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_11,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,11.4452,3.0000,
  -59.2699,11.4452,3.0000,
  -59.2699,11.4452,0.0000,
  -39.5133,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_11_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_11,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,11.4452,3.0000,
  -59.2699,26.5810,3.0000,
  -59.2699,26.5810,0.0000,
  -59.2699,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_12_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_12,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,26.5810,0.0000,
  -19.7566,26.5810,0.0000,
  -19.7566,11.4452,0.0000,
  -39.5133,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_12_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_12,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,26.5810,3.0000,
  -39.5133,11.4452,3.0000,
  -19.7566,11.4452,3.0000,
  -19.7566,26.5810,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_12_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_12,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,26.5810,3.0000,
  -19.7566,26.5810,3.0000,
  -19.7566,26.5810,0.0000,
  -39.5133,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_12_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_12,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,26.5810,3.0000,
  -19.7566,11.4452,3.0000,
  -19.7566,11.4452,0.0000,
  -19.7566,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_12_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_12,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,11.4452,3.0000,
  -39.5133,11.4452,3.0000,
  -39.5133,11.4452,0.0000,
  -19.7566,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_12_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_12,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,11.4452,3.0000,
  -39.5133,26.5810,3.0000,
  -39.5133,26.5810,0.0000,
  -39.5133,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_13_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_13,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  -14.7718,11.4452,0.0000,
  -19.7566,11.4452,0.0000,
  -19.7566,26.5810,0.0000,
  0.0000,26.5810,0.0000,
  0.0000,21.1095,0.0000,
  -14.7718,21.1095,0.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_13_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_13,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  -19.7566,26.5810,3.0000,
  -19.7566,11.4452,3.0000,
  -14.7718,11.4452,3.0000,
  -14.7718,21.1095,3.0000,
  0.0000,21.1095,3.0000,
  0.0000,26.5810,3.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_13_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_13,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -14.7718,11.4452,3.0000,
  -19.7566,11.4452,3.0000,
  -19.7566,11.4452,0.0000,
  -14.7718,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_13_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_13,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,11.4452,3.0000,
  -19.7566,26.5810,3.0000,
  -19.7566,26.5810,0.0000,
  -19.7566,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_13_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_13,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,26.5810,3.0000,
  0.0000,26.5810,3.0000,
  0.0000,26.5810,0.0000,
  -19.7566,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_13_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_13,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,26.5810,3.0000,
  0.0000,21.1095,3.0000,
  0.0000,21.1095,0.0000,
  0.0000,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_13_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_13,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,21.1095,0.0000,
  -14.7718,21.1095,0.0000,
  -14.7718,21.1095,3.0000,
  0.0000,21.1095,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_13_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_13,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -14.7718,21.1095,0.0000,
  -14.7718,11.4452,0.0000,
  -14.7718,11.4452,3.0000,
  -14.7718,21.1095,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_14_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_14,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  14.7718,21.1095,0.0000,
  0.0000,21.1095,0.0000,
  0.0000,26.5810,0.0000,
  19.7566,26.5810,0.0000,
  19.7566,11.4452,0.0000,
  14.7718,11.4452,0.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_14_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_14,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  0.0000,26.5810,3.0000,
  0.0000,21.1095,3.0000,
  14.7718,21.1095,3.0000,
  14.7718,11.4452,3.0000,
  19.7566,11.4452,3.0000,
  19.7566,26.5810,3.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_14_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_14,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  14.7718,21.1095,0.0000,
  0.0000,21.1095,0.0000,
  0.0000,21.1095,3.0000,
  14.7718,21.1095,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_14_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_14,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,21.1095,3.0000,
  0.0000,26.5810,3.0000,
  0.0000,26.5810,0.0000,
  0.0000,21.1095,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_14_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_14,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,26.5810,3.0000,
  19.7566,26.5810,3.0000,
  19.7566,26.5810,0.0000,
  0.0000,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_14_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_14,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,26.5810,3.0000,
  19.7566,11.4452,3.0000,
  19.7566,11.4452,0.0000,
  19.7566,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_14_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_14,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,11.4452,3.0000,
  14.7718,11.4452,3.0000,
  14.7718,11.4452,0.0000,
  19.7566,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_14_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_14,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  14.7718,11.4452,0.0000,
  14.7718,21.1095,0.0000,
  14.7718,21.1095,3.0000,
  14.7718,11.4452,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_15_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_15,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,26.5810,0.0000,
  39.5133,26.5810,0.0000,
  39.5133,11.4452,0.0000,
  19.7566,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_15_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_15,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,26.5810,3.0000,
  19.7566,11.4452,3.0000,
  39.5133,11.4452,3.0000,
  39.5133,26.5810,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_15_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_15,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,26.5810,3.0000,
  39.5133,26.5810,3.0000,
  39.5133,26.5810,0.0000,
  19.7566,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_15_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_15,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,26.5810,3.0000,
  39.5133,11.4452,3.0000,
  39.5133,11.4452,0.0000,
  39.5133,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_15_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_15,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,11.4452,3.0000,
  19.7566,11.4452,3.0000,
  19.7566,11.4452,0.0000,
  39.5133,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_15_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_15,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,11.4452,3.0000,
  19.7566,26.5810,3.0000,
  19.7566,26.5810,0.0000,
  19.7566,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_16_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_16,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,11.4452,0.0000,
  39.5133,11.4452,0.0000,
  39.5133,26.5810,0.0000,
  59.2699,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_16_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_16,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,26.5810,3.0000,
  39.5133,11.4452,3.0000,
  59.2699,11.4452,3.0000,
  59.2699,26.5810,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_16_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_16,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,11.4452,3.0000,
  39.5133,11.4452,3.0000,
  39.5133,11.4452,0.0000,
  59.2699,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_16_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_16,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,11.4452,3.0000,
  39.5133,26.5810,3.0000,
  39.5133,26.5810,0.0000,
  39.5133,11.4452,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_16_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_16,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,26.5810,3.0000,
  59.2699,26.5810,3.0000,
  59.2699,26.5810,0.0000,
  39.5133,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_16_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_16,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,26.5810,3.0000,
  59.2699,11.4452,3.0000,
  59.2699,11.4452,0.0000,
  59.2699,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_17_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_17,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  5, !- Number of Vertices
  -59.2699,31.5020,0.0000,
  -59.2699,41.7169,0.0000,
  -39.5133,41.7169,0.0000,
  -39.5133,26.5810,0.0000,
  -59.2699,26.5810,0.0000;          !- Vertex 1 through 5 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_17_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_17,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  5, !- Number of Vertices
  -59.2699,41.7169,3.0000,
  -59.2699,31.5020,3.0000,
  -59.2699,26.5810,3.0000,
  -39.5133,26.5810,3.0000,
  -39.5133,41.7169,3.0000;          !- Vertex 1 through 5 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_17_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_17,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,31.5020,3.0000,
  -59.2699,41.7169,3.0000,
  -59.2699,41.7169,0.0000,
  -59.2699,31.5020,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_17_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_17,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,41.7169,3.0000,
  -39.5133,41.7169,3.0000,
  -39.5133,41.7169,0.0000,
  -59.2699,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_17_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_17,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,41.7169,3.0000,
  -39.5133,26.5810,3.0000,
  -39.5133,26.5810,0.0000,
  -39.5133,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_17_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_17,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,26.5810,3.0000,
  -59.2699,26.5810,3.0000,
  -59.2699,26.5810,0.0000,
  -39.5133,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_17_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_17,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,26.5810,3.0000,
  -59.2699,31.5020,3.0000,
  -59.2699,31.5020,0.0000,
  -59.2699,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_18_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_18,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,41.7169,0.0000,
  -19.7566,41.7169,0.0000,
  -19.7566,26.5810,0.0000,
  -39.5133,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_18_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_18,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,41.7169,3.0000,
  -39.5133,26.5810,3.0000,
  -19.7566,26.5810,3.0000,
  -19.7566,41.7169,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_18_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_18,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,41.7169,3.0000,
  -19.7566,41.7169,3.0000,
  -19.7566,41.7169,0.0000,
  -39.5133,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_18_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_18,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,41.7169,3.0000,
  -19.7566,26.5810,3.0000,
  -19.7566,26.5810,0.0000,
  -19.7566,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_18_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_18,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,26.5810,3.0000,
  -39.5133,26.5810,3.0000,
  -39.5133,26.5810,0.0000,
  -19.7566,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_18_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_18,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,26.5810,3.0000,
  -39.5133,41.7169,3.0000,
  -39.5133,41.7169,0.0000,
  -39.5133,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_19_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_19,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,41.7169,0.0000,
  0.0000,41.7169,0.0000,
  0.0000,26.5810,0.0000,
  -19.7566,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_19_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_19,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,41.7169,3.0000,
  -19.7566,26.5810,3.0000,
  0.0000,26.5810,3.0000,
  0.0000,41.7169,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_19_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_19,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,41.7169,3.0000,
  0.0000,41.7169,3.0000,
  0.0000,41.7169,0.0000,
  -19.7566,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_19_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_19,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,41.7169,3.0000,
  0.0000,26.5810,3.0000,
  0.0000,26.5810,0.0000,
  0.0000,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_19_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_19,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,26.5810,3.0000,
  -19.7566,26.5810,3.0000,
  -19.7566,26.5810,0.0000,
  0.0000,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_19_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_19,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,26.5810,3.0000,
  -19.7566,41.7169,3.0000,
  -19.7566,41.7169,0.0000,
  -19.7566,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_20_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_20,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,41.7169,0.0000,
  19.7566,41.7169,0.0000,
  19.7566,26.5810,0.0000,
  0.0000,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_20_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_20,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,41.7169,3.0000,
  0.0000,26.5810,3.0000,
  19.7566,26.5810,3.0000,
  19.7566,41.7169,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_20_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_20,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,41.7169,3.0000,
  19.7566,41.7169,3.0000,
  19.7566,41.7169,0.0000,
  0.0000,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_20_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_20,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,41.7169,3.0000,
  19.7566,26.5810,3.0000,
  19.7566,26.5810,0.0000,
  19.7566,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_20_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_20,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,26.5810,3.0000,
  0.0000,26.5810,3.0000,
  0.0000,26.5810,0.0000,
  19.7566,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_20_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_20,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,26.5810,3.0000,
  0.0000,41.7169,3.0000,
  0.0000,41.7169,0.0000,
  0.0000,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_21_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_21,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,41.7169,0.0000,
  39.5133,41.7169,0.0000,
  39.5133,26.5810,0.0000,
  19.7566,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_21_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_21,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,41.7169,3.0000,
  19.7566,26.5810,3.0000,
  39.5133,26.5810,3.0000,
  39.5133,41.7169,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_21_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_21,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,41.7169,3.0000,
  39.5133,41.7169,3.0000,
  39.5133,41.7169,0.0000,
  19.7566,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_21_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_21,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,41.7169,3.0000,
  39.5133,26.5810,3.0000,
  39.5133,26.5810,0.0000,
  39.5133,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_21_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_21,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,26.5810,3.0000,
  19.7566,26.5810,3.0000,
  19.7566,26.5810,0.0000,
  39.5133,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_21_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_21,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,26.5810,3.0000,
  19.7566,41.7169,3.0000,
  19.7566,41.7169,0.0000,
  19.7566,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_22_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_22,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  5, !- Number of Vertices
  59.2699,31.5020,0.0000,
  59.2699,26.5810,0.0000,
  39.5133,26.5810,0.0000,
  39.5133,41.7169,0.0000,
  59.2699,41.7169,0.0000;          !- Vertex 1 through 5 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_22_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_22,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  5, !- Number of Vertices
  39.5133,41.7169,3.0000,
  39.5133,26.5810,3.0000,
  59.2699,26.5810,3.0000,
  59.2699,31.5020,3.0000,
  59.2699,41.7169,3.0000;          !- Vertex 1 through 5 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_22_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_22,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,31.5020,3.0000,
  59.2699,26.5810,3.0000,
  59.2699,26.5810,0.0000,
  59.2699,31.5020,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_22_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_22,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,26.5810,3.0000,
  39.5133,26.5810,3.0000,
  39.5133,26.5810,0.0000,
  59.2699,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_22_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_22,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,26.5810,3.0000,
  39.5133,41.7169,3.0000,
  39.5133,41.7169,0.0000,
  39.5133,26.5810,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_22_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_22,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,41.7169,3.0000,
  59.2699,41.7169,3.0000,
  59.2699,41.7169,0.0000,
  39.5133,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_22_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_22,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,41.7169,3.0000,
  59.2699,31.5020,3.0000,
  59.2699,31.5020,0.0000,
  59.2699,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_23_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_23,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,56.8528,0.0000,
  -39.5133,56.8528,0.0000,
  -39.5133,41.7169,0.0000,
  -59.2699,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_23_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_23,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,56.8528,3.0000,
  -59.2699,41.7169,3.0000,
  -39.5133,41.7169,3.0000,
  -39.5133,56.8528,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_23_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_23,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,56.8528,3.0000,
  -39.5133,56.8528,3.0000,
  -39.5133,56.8528,0.0000,
  -59.2699,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_23_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_23,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,56.8528,3.0000,
  -39.5133,41.7169,3.0000,
  -39.5133,41.7169,0.0000,
  -39.5133,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_23_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_23,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,41.7169,3.0000,
  -59.2699,41.7169,3.0000,
  -59.2699,41.7169,0.0000,
  -39.5133,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_23_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_23,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,41.7169,3.0000,
  -59.2699,56.8528,3.0000,
  -59.2699,56.8528,0.0000,
  -59.2699,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_24_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_24,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  -35.1123,54.3200,0.0000,
  -30.4213,54.3200,0.0000,
  -30.4213,56.8528,0.0000,
  -19.7566,56.8528,0.0000,
  -19.7566,41.7169,0.0000,
  -39.5133,41.7169,0.0000,
  -39.5133,56.8528,0.0000,
  -35.1123,56.8528,0.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_24_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_24,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  -39.5133,56.8528,3.0000,
  -39.5133,41.7169,3.0000,
  -19.7566,41.7169,3.0000,
  -19.7566,56.8528,3.0000,
  -30.4213,56.8528,3.0000,
  -30.4213,54.3200,3.0000,
  -35.1123,54.3200,3.0000,
  -35.1123,56.8528,3.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_24_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_24,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -35.1123,54.3200,3.0000,
  -30.4213,54.3200,3.0000,
  -30.4213,54.3200,0.0000,
  -35.1123,54.3200,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_24_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_24,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -30.4213,54.3200,0.0000,
  -30.4213,56.8528,0.0000,
  -30.4213,56.8528,3.0000,
  -30.4213,54.3200,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_24_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_24,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -30.4213,56.8528,3.0000,
  -19.7566,56.8528,3.0000,
  -19.7566,56.8528,0.0000,
  -30.4213,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_24_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_24,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,56.8528,3.0000,
  -19.7566,41.7169,3.0000,
  -19.7566,41.7169,0.0000,
  -19.7566,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_24_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_24,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,41.7169,3.0000,
  -39.5133,41.7169,3.0000,
  -39.5133,41.7169,0.0000,
  -19.7566,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_24_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_24,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,41.7169,3.0000,
  -39.5133,56.8528,3.0000,
  -39.5133,56.8528,0.0000,
  -39.5133,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_24_Wall_7,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_24,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,56.8528,3.0000,
  -35.1123,56.8528,3.0000,
  -35.1123,56.8528,0.0000,
  -39.5133,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_24_Wall_8,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_24,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -35.1123,56.8528,0.0000,
  -35.1123,54.3200,0.0000,
  -35.1123,54.3200,3.0000,
  -35.1123,56.8528,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_25_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_25,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,56.8528,0.0000,
  0.0000,56.8528,0.0000,
  0.0000,41.7169,0.0000,
  -19.7566,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_25_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_25,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,56.8528,3.0000,
  -19.7566,41.7169,3.0000,
  0.0000,41.7169,3.0000,
  0.0000,56.8528,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_25_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_25,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,56.8528,3.0000,
  0.0000,56.8528,3.0000,
  0.0000,56.8528,0.0000,
  -19.7566,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_25_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_25,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,56.8528,3.0000,
  0.0000,41.7169,3.0000,
  0.0000,41.7169,0.0000,
  0.0000,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_25_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_25,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,41.7169,3.0000,
  -19.7566,41.7169,3.0000,
  -19.7566,41.7169,0.0000,
  0.0000,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_25_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_25,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,41.7169,3.0000,
  -19.7566,56.8528,3.0000,
  -19.7566,56.8528,0.0000,
  -19.7566,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_26_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_26,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,56.8528,0.0000,
  19.7566,56.8528,0.0000,
  19.7566,41.7169,0.0000,
  0.0000,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_26_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_26,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,56.8528,3.0000,
  0.0000,41.7169,3.0000,
  19.7566,41.7169,3.0000,
  19.7566,56.8528,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_26_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_26,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,56.8528,3.0000,
  19.7566,56.8528,3.0000,
  19.7566,56.8528,0.0000,
  0.0000,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_26_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_26,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,56.8528,3.0000,
  19.7566,41.7169,3.0000,
  19.7566,41.7169,0.0000,
  19.7566,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_26_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_26,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,41.7169,3.0000,
  0.0000,41.7169,3.0000,
  0.0000,41.7169,0.0000,
  19.7566,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_26_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_26,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,41.7169,3.0000,
  0.0000,56.8528,3.0000,
  0.0000,56.8528,0.0000,
  0.0000,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_27_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_27,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  36.8025,53.4493,0.0000,
  39.5133,53.4493,0.0000,
  39.5133,41.7169,0.0000,
  19.7566,41.7169,0.0000,
  19.7566,56.8528,0.0000,
  36.8025,56.8528,0.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_27_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_27,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  19.7566,56.8528,3.0000,
  19.7566,41.7169,3.0000,
  39.5133,41.7169,3.0000,
  39.5133,53.4493,3.0000,
  36.8025,53.4493,3.0000,
  36.8025,56.8528,3.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_27_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_27,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  36.8025,53.4493,3.0000,
  39.5133,53.4493,3.0000,
  39.5133,53.4493,0.0000,
  36.8025,53.4493,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_27_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_27,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,53.4493,3.0000,
  39.5133,41.7169,3.0000,
  39.5133,41.7169,0.0000,
  39.5133,53.4493,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_27_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_27,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,41.7169,3.0000,
  19.7566,41.7169,3.0000,
  19.7566,41.7169,0.0000,
  39.5133,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_27_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_27,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,41.7169,3.0000,
  19.7566,56.8528,3.0000,
  19.7566,56.8528,0.0000,
  19.7566,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_27_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_27,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,56.8528,3.0000,
  36.8025,56.8528,3.0000,
  36.8025,56.8528,0.0000,
  19.7566,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_27_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_27,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  36.8025,56.8528,3.0000,
  36.8025,53.4493,3.0000,
  36.8025,53.4493,0.0000,
  36.8025,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_28_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_28,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  59.2699,41.7169,0.0000,
  39.5133,41.7169,0.0000,
  39.5133,53.4493,0.0000,
  48.8561,53.4493,0.0000,
  48.8561,56.8528,0.0000,
  59.2699,56.8528,0.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_28_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_28,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  48.8561,56.8528,3.0000,
  48.8561,53.4493,3.0000,
  39.5133,53.4493,3.0000,
  39.5133,41.7169,3.0000,
  59.2699,41.7169,3.0000,
  59.2699,56.8528,3.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_28_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_28,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,41.7169,3.0000,
  39.5133,41.7169,3.0000,
  39.5133,41.7169,0.0000,
  59.2699,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_28_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_28,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,41.7169,3.0000,
  39.5133,53.4493,3.0000,
  39.5133,53.4493,0.0000,
  39.5133,41.7169,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_28_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_28,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,53.4493,3.0000,
  48.8561,53.4493,3.0000,
  48.8561,53.4493,0.0000,
  39.5133,53.4493,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_28_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_28,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8561,53.4493,3.0000,
  48.8561,56.8528,3.0000,
  48.8561,56.8528,0.0000,
  48.8561,53.4493,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_28_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_28,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8561,56.8528,3.0000,
  59.2699,56.8528,3.0000,
  59.2699,56.8528,0.0000,
  48.8561,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_28_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_28,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,56.8528,3.0000,
  59.2699,41.7169,3.0000,
  59.2699,41.7169,0.0000,
  59.2699,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_29_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_29,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,71.9887,0.0000,
  -39.5133,71.9887,0.0000,
  -39.5133,56.8528,0.0000,
  -59.2699,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_29_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_29,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,71.9887,3.0000,
  -59.2699,56.8528,3.0000,
  -39.5133,56.8528,3.0000,
  -39.5133,71.9887,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_29_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_29,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,71.9887,3.0000,
  -39.5133,71.9887,3.0000,
  -39.5133,71.9887,0.0000,
  -59.2699,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_29_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_29,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,71.9887,3.0000,
  -39.5133,56.8528,3.0000,
  -39.5133,56.8528,0.0000,
  -39.5133,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_29_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_29,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,56.8528,3.0000,
  -59.2699,56.8528,3.0000,
  -59.2699,56.8528,0.0000,
  -39.5133,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_29_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_29,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -59.2699,56.8528,3.0000,
  -59.2699,71.9887,3.0000,
  -59.2699,71.9887,0.0000,
  -59.2699,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_30_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_30,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  -19.7566,71.9887,0.0000,
  -19.7566,56.8528,0.0000,
  -30.4213,56.8528,0.0000,
  -30.4213,60.8852,0.0000,
  -35.1123,60.8852,0.0000,
  -35.1123,56.8528,0.0000,
  -39.5133,56.8528,0.0000,
  -39.5133,71.9887,0.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_30_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_30,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  8, !- Number of Vertices
  -39.5133,71.9887,3.0000,
  -39.5133,56.8528,3.0000,
  -35.1123,56.8528,3.0000,
  -35.1123,60.8852,3.0000,
  -30.4213,60.8852,3.0000,
  -30.4213,56.8528,3.0000,
  -19.7566,56.8528,3.0000,
  -19.7566,71.9887,3.0000;          !- Vertex 1 through 8 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_30_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_30,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,71.9887,3.0000,
  -19.7566,56.8528,3.0000,
  -19.7566,56.8528,0.0000,
  -19.7566,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_30_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_30,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,56.8528,3.0000,
  -30.4213,56.8528,3.0000,
  -30.4213,56.8528,0.0000,
  -19.7566,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_30_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_30,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -30.4213,56.8528,0.0000,
  -30.4213,60.8852,0.0000,
  -30.4213,60.8852,3.0000,
  -30.4213,56.8528,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_30_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_30,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -30.4213,60.8852,3.0000,
  -35.1123,60.8852,3.0000,
  -35.1123,60.8852,0.0000,
  -30.4213,60.8852,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_30_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_30,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -35.1123,60.8852,0.0000,
  -35.1123,56.8528,0.0000,
  -35.1123,56.8528,3.0000,
  -35.1123,60.8852,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_30_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_30,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -35.1123,56.8528,3.0000,
  -39.5133,56.8528,3.0000,
  -39.5133,56.8528,0.0000,
  -35.1123,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_30_Wall_7,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_30,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,56.8528,3.0000,
  -39.5133,71.9887,3.0000,
  -39.5133,71.9887,0.0000,
  -39.5133,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_30_Wall_8,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_30,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -39.5133,71.9887,3.0000,
  -19.7566,71.9887,3.0000,
  -19.7566,71.9887,0.0000,
  -39.5133,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_31_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_31,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,71.9887,0.0000,
  0.0000,56.8528,0.0000,
  -19.7566,56.8528,0.0000,
  -19.7566,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_31_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_31,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,71.9887,3.0000,
  -19.7566,56.8528,3.0000,
  0.0000,56.8528,3.0000,
  0.0000,71.9887,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_31_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_31,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,71.9887,3.0000,
  0.0000,56.8528,3.0000,
  0.0000,56.8528,0.0000,
  0.0000,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_31_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_31,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,56.8528,3.0000,
  -19.7566,56.8528,3.0000,
  -19.7566,56.8528,0.0000,
  0.0000,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_31_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_31,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,56.8528,3.0000,
  -19.7566,71.9887,3.0000,
  -19.7566,71.9887,0.0000,
  -19.7566,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_31_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_31,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  -19.7566,71.9887,3.0000,
  0.0000,71.9887,3.0000,
  0.0000,71.9887,0.0000,
  -19.7566,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_32_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_32,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,71.9887,0.0000,
  19.7566,56.8528,0.0000,
  0.0000,56.8528,0.0000,
  0.0000,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_32_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_32,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,71.9887,3.0000,
  0.0000,56.8528,3.0000,
  19.7566,56.8528,3.0000,
  19.7566,71.9887,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_32_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_32,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,71.9887,3.0000,
  19.7566,56.8528,3.0000,
  19.7566,56.8528,0.0000,
  19.7566,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_32_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_32,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,56.8528,3.0000,
  0.0000,56.8528,3.0000,
  0.0000,56.8528,0.0000,
  19.7566,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_32_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_32,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,56.8528,3.0000,
  0.0000,71.9887,3.0000,
  0.0000,71.9887,0.0000,
  0.0000,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_32_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_32,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  0.0000,71.9887,3.0000,
  19.7566,71.9887,3.0000,
  19.7566,71.9887,0.0000,
  0.0000,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_33_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_33,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  39.5133,71.9887,0.0000,
  39.5133,68.3285,0.0000,
  36.8025,68.3285,0.0000,
  36.8025,56.8528,0.0000,
  19.7566,56.8528,0.0000,
  19.7566,71.9887,0.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_33_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_33,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  19.7566,71.9887,3.0000,
  19.7566,56.8528,3.0000,
  36.8025,56.8528,3.0000,
  36.8025,68.3285,3.0000,
  39.5133,68.3285,3.0000,
  39.5133,71.9887,3.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_33_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_33,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,71.9887,3.0000,
  39.5133,68.3285,3.0000,
  39.5133,68.3285,0.0000,
  39.5133,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_33_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_33,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,68.3285,0.0000,
  36.8025,68.3285,0.0000,
  36.8025,68.3285,3.0000,
  39.5133,68.3285,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_33_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_33,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  36.8025,68.3285,3.0000,
  36.8025,56.8528,3.0000,
  36.8025,56.8528,0.0000,
  36.8025,68.3285,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_33_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_33,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  36.8025,56.8528,3.0000,
  19.7566,56.8528,3.0000,
  19.7566,56.8528,0.0000,
  36.8025,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_33_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_33,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,56.8528,3.0000,
  19.7566,71.9887,3.0000,
  19.7566,71.9887,0.0000,
  19.7566,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_33_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_33,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  19.7566,71.9887,3.0000,
  39.5133,71.9887,3.0000,
  39.5133,71.9887,0.0000,
  19.7566,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_34_Floor,       !- Name
  Floor, !- Surface Type
  Floor_Concrete_R20, !- Construction Name
  office_open_0_34,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  59.2699,71.9887,0.0000,
  59.2699,56.8528,0.0000,
  48.8561,56.8528,0.0000,
  48.8561,68.3285,0.0000,
  39.5133,68.3285,0.0000,
  39.5133,71.9887,0.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_34_Ceiling,       !- Name
  Roof, !- Surface Type
  Roof_Flat_R20_CZ1_2, !- Construction Name
  office_open_0_34,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  6, !- Number of Vertices
  39.5133,71.9887,3.0000,
  39.5133,68.3285,3.0000,
  48.8561,68.3285,3.0000,
  48.8561,56.8528,3.0000,
  59.2699,56.8528,3.0000,
  59.2699,71.9887,3.0000;          !- Vertex 1 through 6 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_34_Wall_1,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_34,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,71.9887,3.0000,
  59.2699,56.8528,3.0000,
  59.2699,56.8528,0.0000,
  59.2699,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_34_Wall_2,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_34,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  59.2699,56.8528,3.0000,
  48.8561,56.8528,3.0000,
  48.8561,56.8528,0.0000,
  59.2699,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_34_Wall_3,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_34,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8561,56.8528,3.0000,
  48.8561,68.3285,3.0000,
  48.8561,68.3285,0.0000,
  48.8561,56.8528,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_34_Wall_4,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_34,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  48.8561,68.3285,0.0000,
  39.5133,68.3285,0.0000,
  39.5133,68.3285,3.0000,
  48.8561,68.3285,3.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_34_Wall_5,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_34,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,68.3285,3.0000,
  39.5133,71.9887,3.0000,
  39.5133,71.9887,0.0000,
  39.5133,68.3285,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



BuildingSurface:Detailed,
  office_open_0_34_Wall_6,       !- Name
  Wall, !- Surface Type
  Wall_SteelFrame_R19_CZ3_4, !- Construction Name
  office_open_0_34,       !- Zone Name
  ,                        !- Space Name
  Outdoors, !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed, !- Sun Exposure
  WindExposed, !- Wind Exposure
  AutoCalculate, !- View Factor to Ground
  4, !- Number of Vertices
  39.5133,71.9887,3.0000,
  59.2699,71.9887,3.0000,
  59.2699,71.9887,0.0000,
  39.5133,71.9887,0.0000;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  lobby_0_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  lobby_0_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  38.6105,68.3285,1.9286,
  47.0481,68.3285,1.9286,
  47.0481,68.3285,1.0714,
  38.6105,68.3285,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  lobby_0_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  lobby_0_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  48.8561,66.0966,2.1429,
  48.8561,55.6812,2.1429,
  48.8561,55.6812,0.8571,
  48.8561,66.0966,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  lobby_0_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  lobby_0_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  47.0481,53.4493,2.3571,
  38.6105,53.4493,2.3571,
  38.6105,53.4493,0.6429,
  47.0481,53.4493,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  lobby_0_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  lobby_0_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  36.8025,55.6812,2.1429,
  36.8025,66.0966,2.1429,
  36.8025,66.0966,0.8571,
  36.8025,55.6812,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  conference_0_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  conference_0_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -34.4086,60.8852,1.9286,
  -31.1250,60.8852,1.9286,
  -31.1250,60.8852,1.0714,
  -34.4086,60.8852,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  conference_0_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  conference_0_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -30.4213,59.9004,2.1429,
  -30.4213,55.3048,2.1429,
  -30.4213,55.3048,0.8571,
  -30.4213,59.9004,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  conference_0_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  conference_0_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -31.1250,54.3200,2.3571,
  -34.4086,54.3200,2.3571,
  -34.4086,54.3200,0.6429,
  -31.1250,54.3200,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  conference_0_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  conference_0_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -35.1123,55.3048,2.1429,
  -35.1123,59.9004,2.1429,
  -35.1123,59.9004,0.8571,
  -35.1123,55.3048,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  break_room_0_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  break_room_0_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  44.0987,4.8984,1.9286,
  48.0398,4.8984,1.9286,
  48.0398,4.8984,1.0714,
  44.0987,4.8984,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  break_room_0_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  break_room_0_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  48.8843,3.3002,2.1429,
  48.8843,-4.1578,2.1429,
  48.8843,-4.1578,0.8571,
  48.8843,3.3002,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  break_room_0_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  break_room_0_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  48.0398,-5.7560,2.3571,
  44.0987,-5.7560,2.3571,
  44.0987,-5.7560,0.6429,
  48.0398,-5.7560,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  break_room_0_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  break_room_0_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  43.2542,-4.1578,2.1429,
  43.2542,3.3002,2.1429,
  43.2542,3.3002,0.8571,
  43.2542,-4.1578,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  mechanical_0_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  mechanical_0_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.6296,10.8924,1.9286,
  24.1404,10.8924,1.9286,
  24.1404,10.8924,1.0714,
  19.6296,10.8924,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  mechanical_0_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  mechanical_0_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  25.1070,9.3526,2.1429,
  25.1070,2.1666,2.1429,
  25.1070,2.1666,0.8571,
  25.1070,9.3526,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  mechanical_0_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  mechanical_0_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  24.1404,0.6268,2.3571,
  19.6296,0.6268,2.3571,
  19.6296,0.6268,0.6429,
  24.1404,0.6268,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  mechanical_0_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  mechanical_0_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  18.6630,2.1666,2.1429,
  18.6630,9.3526,2.1429,
  18.6630,9.3526,0.8571,
  18.6630,2.1666,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -56.3064,-3.6907,1.9286,
  -42.4768,-3.6907,1.9286,
  -42.4768,-3.6907,1.0714,
  -56.3064,-3.6907,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,-5.9611,2.1429,
  -39.5133,-16.5562,2.1429,
  -39.5133,-16.5562,0.8571,
  -39.5133,-5.9611,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -42.4768,-18.8266,2.3571,
  -56.3064,-18.8266,2.3571,
  -56.3064,-18.8266,0.6429,
  -42.4768,-18.8266,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -59.2699,-16.5562,2.1429,
  -59.2699,-5.9611,2.1429,
  -59.2699,-5.9611,0.8571,
  -59.2699,-16.5562,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_private_0_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_private_0_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,-16.5562,2.1429,
  -39.5133,-5.9611,2.1429,
  -39.5133,-5.9611,0.8571,
  -39.5133,-16.5562,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_private_0_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_private_0_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -36.5498,-3.6907,1.9286,
  -22.7201,-3.6907,1.9286,
  -22.7201,-3.6907,1.0714,
  -36.5498,-3.6907,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_private_0_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_private_0_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,-5.9611,2.1429,
  -19.7566,-16.5562,2.1429,
  -19.7566,-16.5562,0.8571,
  -19.7566,-5.9611,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_private_0_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_private_0_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -22.7201,-18.8266,2.3571,
  -36.5498,-18.8266,2.3571,
  -36.5498,-18.8266,0.6429,
  -22.7201,-18.8266,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  storage_0_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  storage_0_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,-16.5562,2.1429,
  -19.7566,-5.9611,2.1429,
  -19.7566,-5.9611,0.8571,
  -19.7566,-16.5562,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  storage_0_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  storage_0_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.0089,-3.6907,1.9286,
  -15.5196,-3.6907,1.9286,
  -15.5196,-3.6907,1.0714,
  -19.0089,-3.6907,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  storage_0_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  storage_0_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -14.7718,-4.4022,0.8571,
  -14.7718,-7.7226,0.8571,
  -14.7718,-7.7226,2.1429,
  -14.7718,-4.4022,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  storage_0_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  storage_0_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -12.5561,-8.4342,1.9286,
  -2.2158,-8.4342,1.9286,
  -2.2158,-8.4342,1.0714,
  -12.5561,-8.4342,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  storage_0_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  storage_0_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  0.0000,-9.9930,2.1429,
  0.0000,-17.2677,2.1429,
  0.0000,-17.2677,0.8571,
  0.0000,-9.9930,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  storage_0_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  storage_0_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -2.9635,-18.8266,2.3571,
  -16.7931,-18.8266,2.3571,
  -16.7931,-18.8266,0.6429,
  -2.9635,-18.8266,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_2_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_2_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  0.0000,-17.2677,2.1429,
  0.0000,-9.9930,2.1429,
  0.0000,-9.9930,0.8571,
  0.0000,-17.2677,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_2_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_2_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  2.2158,-8.4342,1.9286,
  12.5561,-8.4342,1.9286,
  12.5561,-8.4342,1.0714,
  2.2158,-8.4342,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_2_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_2_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  14.7718,-7.7226,0.8571,
  14.7718,-4.4022,0.8571,
  14.7718,-4.4022,2.1429,
  14.7718,-7.7226,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_2_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_2_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  15.5196,-3.6907,1.9286,
  19.0089,-3.6907,1.9286,
  19.0089,-3.6907,1.0714,
  15.5196,-3.6907,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_2_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_2_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,-5.9611,2.1429,
  19.7566,-16.5562,2.1429,
  19.7566,-16.5562,0.8571,
  19.7566,-5.9611,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_2_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_2_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  16.7931,-18.8266,2.3571,
  2.9635,-18.8266,2.3571,
  2.9635,-18.8266,0.6429,
  16.7931,-18.8266,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_3_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_3_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,-16.5562,2.1429,
  19.7566,-5.9611,2.1429,
  19.7566,-5.9611,0.8571,
  19.7566,-16.5562,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_3_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_3_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  22.7201,-3.6907,1.9286,
  36.5498,-3.6907,1.9286,
  36.5498,-3.6907,1.0714,
  22.7201,-3.6907,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_3_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_3_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,-5.9611,2.1429,
  39.5133,-16.5562,2.1429,
  39.5133,-16.5562,0.8571,
  39.5133,-5.9611,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_3_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_3_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  36.5498,-18.8266,2.3571,
  22.7201,-18.8266,2.3571,
  22.7201,-18.8266,0.6429,
  36.5498,-18.8266,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_4_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_4_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  56.3064,-18.8266,2.3571,
  42.4768,-18.8266,2.3571,
  42.4768,-18.8266,0.6429,
  56.3064,-18.8266,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_4_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_4_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,-16.5562,2.1429,
  39.5133,-5.9611,2.1429,
  39.5133,-5.9611,0.8571,
  39.5133,-16.5562,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_4_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_4_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  40.0744,-3.6907,1.9286,
  42.6930,-3.6907,1.9286,
  42.6930,-3.6907,1.0714,
  40.0744,-3.6907,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_4_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_4_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  43.2542,-4.0005,0.8571,
  43.2542,-5.4462,0.8571,
  43.2542,-5.4462,2.1429,
  43.2542,-4.0005,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_4_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_4_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  44.0987,-5.7560,1.9286,
  48.0398,-5.7560,1.9286,
  48.0398,-5.7560,1.0714,
  44.0987,-5.7560,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_4_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_4_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  48.8843,-5.4462,0.8571,
  48.8843,-4.0005,0.8571,
  48.8843,-4.0005,2.1429,
  48.8843,-5.4462,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_4_Window_7,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_4_Wall_7, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  50.4422,-3.6907,1.9286,
  57.7121,-3.6907,1.9286,
  57.7121,-3.6907,1.0714,
  50.4422,-3.6907,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_4_Window_8,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_4_Wall_8, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  59.2699,-5.9611,2.1429,
  59.2699,-16.5562,2.1429,
  59.2699,-16.5562,0.8571,
  59.2699,-5.9611,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_5_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_5_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -56.3064,11.4452,1.9286,
  -42.4768,11.4452,1.9286,
  -42.4768,11.4452,1.0714,
  -56.3064,11.4452,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_5_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_5_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,9.1748,2.1429,
  -39.5133,-1.4203,2.1429,
  -39.5133,-1.4203,0.8571,
  -39.5133,9.1748,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_5_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_5_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -42.4768,-3.6907,2.3571,
  -56.3064,-3.6907,2.3571,
  -56.3064,-3.6907,0.6429,
  -42.4768,-3.6907,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_5_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_5_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -59.2699,-1.4203,2.1429,
  -59.2699,9.1748,2.1429,
  -59.2699,9.1748,0.8571,
  -59.2699,-1.4203,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_6_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_6_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -36.5498,11.4452,1.9286,
  -22.7201,11.4452,1.9286,
  -22.7201,11.4452,1.0714,
  -36.5498,11.4452,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_6_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_6_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,9.1748,2.1429,
  -19.7566,-1.4203,2.1429,
  -19.7566,-1.4203,0.8571,
  -19.7566,9.1748,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_6_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_6_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -22.7201,-3.6907,2.3571,
  -36.5498,-3.6907,2.3571,
  -36.5498,-3.6907,0.6429,
  -22.7201,-3.6907,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_6_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_6_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,-1.4203,2.1429,
  -39.5133,9.1748,2.1429,
  -39.5133,9.1748,0.8571,
  -39.5133,-1.4203,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_7_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_7_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -15.5196,-3.6907,2.3571,
  -19.0089,-3.6907,2.3571,
  -19.0089,-3.6907,0.6429,
  -15.5196,-3.6907,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_7_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_7_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,-1.4203,2.1429,
  -19.7566,9.1748,2.1429,
  -19.7566,9.1748,0.8571,
  -19.7566,-1.4203,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_7_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_7_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.0089,11.4452,1.9286,
  -15.5196,11.4452,1.9286,
  -15.5196,11.4452,1.0714,
  -19.0089,11.4452,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_7_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_7_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -14.7718,9.1748,2.1429,
  -14.7718,-1.4203,2.1429,
  -14.7718,-1.4203,0.8571,
  -14.7718,9.1748,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_8_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_8_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  15.5196,11.4452,1.9286,
  19.0089,11.4452,1.9286,
  19.0089,11.4452,1.0714,
  15.5196,11.4452,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_8_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_8_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  18.6630,9.3526,2.1429,
  18.6630,2.1666,2.1429,
  18.6630,2.1666,0.8571,
  18.6630,9.3526,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_8_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_8_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,-0.0208,2.1429,
  19.7566,-3.0431,2.1429,
  19.7566,-3.0431,0.8571,
  19.7566,-0.0208,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_8_Window_7,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_8_Wall_7, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.0089,-3.6907,2.3571,
  15.5196,-3.6907,2.3571,
  15.5196,-3.6907,0.6429,
  19.0089,-3.6907,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_8_Window_8,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_8_Wall_8, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  14.7718,-1.4203,2.1429,
  14.7718,9.1748,2.1429,
  14.7718,9.1748,0.8571,
  14.7718,-1.4203,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_9_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_9_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  22.7201,11.4452,1.9286,
  36.5498,11.4452,1.9286,
  36.5498,11.4452,1.0714,
  22.7201,11.4452,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_9_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_9_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,9.1748,2.1429,
  39.5133,-1.4203,2.1429,
  39.5133,-1.4203,0.8571,
  39.5133,9.1748,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_9_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_9_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  36.5498,-3.6907,2.3571,
  22.7201,-3.6907,2.3571,
  22.7201,-3.6907,0.6429,
  36.5498,-3.6907,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_9_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_9_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,-3.0431,2.1429,
  19.7566,-0.0208,2.1429,
  19.7566,-0.0208,0.8571,
  19.7566,-3.0431,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_9_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_9_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  20.5592,0.6268,1.0714,
  24.3044,0.6268,1.0714,
  24.3044,0.6268,1.9286,
  20.5592,0.6268,1.9286;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_9_Window_7,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_9_Wall_7, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  25.1070,2.1666,2.1429,
  25.1070,9.3526,2.1429,
  25.1070,9.3526,0.8571,
  25.1070,2.1666,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_9_Window_8,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_9_Wall_8, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  24.3044,10.8924,0.6429,
  20.5592,10.8924,0.6429,
  20.5592,10.8924,2.3571,
  24.3044,10.8924,2.3571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_10_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_10_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  57.7121,-3.6907,2.3571,
  50.4422,-3.6907,2.3571,
  50.4422,-3.6907,0.6429,
  57.7121,-3.6907,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_10_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_10_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  48.8843,-2.4024,0.8571,
  48.8843,3.6100,0.8571,
  48.8843,3.6100,2.1429,
  48.8843,-2.4024,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_10_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_10_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  48.0398,4.8984,0.6429,
  44.0987,4.8984,0.6429,
  44.0987,4.8984,2.3571,
  48.0398,4.8984,2.3571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_10_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_10_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  43.2542,3.6100,0.8571,
  43.2542,-2.4024,0.8571,
  43.2542,-2.4024,2.1429,
  43.2542,3.6100,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_10_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_10_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  42.6930,-3.6907,2.3571,
  40.0744,-3.6907,2.3571,
  40.0744,-3.6907,0.6429,
  42.6930,-3.6907,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_10_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_10_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,-1.4203,2.1429,
  39.5133,9.1748,2.1429,
  39.5133,9.1748,0.8571,
  39.5133,-1.4203,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_10_Window_7,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_10_Wall_7, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  42.4768,11.4452,1.9286,
  56.3064,11.4452,1.9286,
  56.3064,11.4452,1.0714,
  42.4768,11.4452,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_10_Window_8,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_10_Wall_8, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  59.2699,9.1748,2.1429,
  59.2699,-1.4203,2.1429,
  59.2699,-1.4203,0.8571,
  59.2699,9.1748,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_11_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_11_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -56.3064,26.5810,1.9286,
  -42.4768,26.5810,1.9286,
  -42.4768,26.5810,1.0714,
  -56.3064,26.5810,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_11_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_11_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,24.3107,2.1429,
  -39.5133,13.7155,2.1429,
  -39.5133,13.7155,0.8571,
  -39.5133,24.3107,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_11_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_11_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -42.4768,11.4452,2.3571,
  -56.3064,11.4452,2.3571,
  -56.3064,11.4452,0.6429,
  -42.4768,11.4452,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_11_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_11_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -59.2699,13.7155,2.1429,
  -59.2699,24.3107,2.1429,
  -59.2699,24.3107,0.8571,
  -59.2699,13.7155,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_12_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_12_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -36.5498,26.5810,1.9286,
  -22.7201,26.5810,1.9286,
  -22.7201,26.5810,1.0714,
  -36.5498,26.5810,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_12_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_12_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,24.3107,2.1429,
  -19.7566,13.7155,2.1429,
  -19.7566,13.7155,0.8571,
  -19.7566,24.3107,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_12_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_12_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -22.7201,11.4452,2.3571,
  -36.5498,11.4452,2.3571,
  -36.5498,11.4452,0.6429,
  -22.7201,11.4452,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_12_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_12_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,13.7155,2.1429,
  -39.5133,24.3107,2.1429,
  -39.5133,24.3107,0.8571,
  -39.5133,13.7155,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_13_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_13_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -15.5196,11.4452,2.3571,
  -19.0089,11.4452,2.3571,
  -19.0089,11.4452,0.6429,
  -15.5196,11.4452,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_13_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_13_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,13.7155,2.1429,
  -19.7566,24.3107,2.1429,
  -19.7566,24.3107,0.8571,
  -19.7566,13.7155,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_13_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_13_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -16.7931,26.5810,1.9286,
  -2.9635,26.5810,1.9286,
  -2.9635,26.5810,1.0714,
  -16.7931,26.5810,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_13_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_13_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  0.0000,25.7603,2.1429,
  0.0000,21.9302,2.1429,
  0.0000,21.9302,0.8571,
  0.0000,25.7603,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_13_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_13_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -2.2158,21.1095,0.6429,
  -12.5561,21.1095,0.6429,
  -12.5561,21.1095,2.3571,
  -2.2158,21.1095,2.3571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_13_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_13_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -14.7718,19.6599,0.8571,
  -14.7718,12.8948,0.8571,
  -14.7718,12.8948,2.1429,
  -14.7718,19.6599,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_14_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_14_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  12.5561,21.1095,0.6429,
  2.2158,21.1095,0.6429,
  2.2158,21.1095,2.3571,
  12.5561,21.1095,2.3571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_14_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_14_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  0.0000,21.9302,2.1429,
  0.0000,25.7603,2.1429,
  0.0000,25.7603,0.8571,
  0.0000,21.9302,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_14_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_14_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  2.9635,26.5810,1.9286,
  16.7931,26.5810,1.9286,
  16.7931,26.5810,1.0714,
  2.9635,26.5810,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_14_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_14_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,24.3107,2.1429,
  19.7566,13.7155,2.1429,
  19.7566,13.7155,0.8571,
  19.7566,24.3107,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_14_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_14_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.0089,11.4452,2.3571,
  15.5196,11.4452,2.3571,
  15.5196,11.4452,0.6429,
  19.0089,11.4452,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_14_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_14_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  14.7718,12.8948,0.8571,
  14.7718,19.6599,0.8571,
  14.7718,19.6599,2.1429,
  14.7718,12.8948,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_15_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_15_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  22.7201,26.5810,1.9286,
  36.5498,26.5810,1.9286,
  36.5498,26.5810,1.0714,
  22.7201,26.5810,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_15_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_15_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,24.3107,2.1429,
  39.5133,13.7155,2.1429,
  39.5133,13.7155,0.8571,
  39.5133,24.3107,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_15_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_15_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  36.5498,11.4452,2.3571,
  22.7201,11.4452,2.3571,
  22.7201,11.4452,0.6429,
  36.5498,11.4452,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_15_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_15_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,13.7155,2.1429,
  19.7566,24.3107,2.1429,
  19.7566,24.3107,0.8571,
  19.7566,13.7155,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_16_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_16_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  56.3064,11.4452,2.3571,
  42.4768,11.4452,2.3571,
  42.4768,11.4452,0.6429,
  56.3064,11.4452,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_16_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_16_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,13.7155,2.1429,
  39.5133,24.3107,2.1429,
  39.5133,24.3107,0.8571,
  39.5133,13.7155,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_16_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_16_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  42.4768,26.5810,1.9286,
  56.3064,26.5810,1.9286,
  56.3064,26.5810,1.0714,
  42.4768,26.5810,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_16_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_16_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  59.2699,24.3107,2.1429,
  59.2699,13.7155,2.1429,
  59.2699,13.7155,0.8571,
  59.2699,24.3107,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_17_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_17_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -59.2699,33.0342,2.1429,
  -59.2699,40.1847,2.1429,
  -59.2699,40.1847,0.8571,
  -59.2699,33.0342,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_17_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_17_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -56.3064,41.7169,1.9286,
  -42.4768,41.7169,1.9286,
  -42.4768,41.7169,1.0714,
  -56.3064,41.7169,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_17_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_17_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,39.4466,2.1429,
  -39.5133,28.8514,2.1429,
  -39.5133,28.8514,0.8571,
  -39.5133,39.4466,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_17_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_17_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -42.4768,26.5810,2.3571,
  -56.3064,26.5810,2.3571,
  -56.3064,26.5810,0.6429,
  -42.4768,26.5810,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_17_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_17_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -59.2699,27.3192,2.1429,
  -59.2699,30.7638,2.1429,
  -59.2699,30.7638,0.8571,
  -59.2699,27.3192,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_18_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_18_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -36.5498,41.7169,1.9286,
  -22.7201,41.7169,1.9286,
  -22.7201,41.7169,1.0714,
  -36.5498,41.7169,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_18_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_18_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,39.4466,2.1429,
  -19.7566,28.8514,2.1429,
  -19.7566,28.8514,0.8571,
  -19.7566,39.4466,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_18_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_18_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -22.7201,26.5810,2.3571,
  -36.5498,26.5810,2.3571,
  -36.5498,26.5810,0.6429,
  -22.7201,26.5810,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_18_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_18_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,28.8514,2.1429,
  -39.5133,39.4466,2.1429,
  -39.5133,39.4466,0.8571,
  -39.5133,28.8514,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_19_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_19_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -16.7931,41.7169,1.9286,
  -2.9635,41.7169,1.9286,
  -2.9635,41.7169,1.0714,
  -16.7931,41.7169,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_19_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_19_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  0.0000,39.4466,2.1429,
  0.0000,28.8514,2.1429,
  0.0000,28.8514,0.8571,
  0.0000,39.4466,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_19_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_19_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -2.9635,26.5810,2.3571,
  -16.7931,26.5810,2.3571,
  -16.7931,26.5810,0.6429,
  -2.9635,26.5810,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_19_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_19_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,28.8514,2.1429,
  -19.7566,39.4466,2.1429,
  -19.7566,39.4466,0.8571,
  -19.7566,28.8514,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_20_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_20_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  2.9635,41.7169,1.9286,
  16.7931,41.7169,1.9286,
  16.7931,41.7169,1.0714,
  2.9635,41.7169,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_20_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_20_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,39.4466,2.1429,
  19.7566,28.8514,2.1429,
  19.7566,28.8514,0.8571,
  19.7566,39.4466,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_20_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_20_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  16.7931,26.5810,2.3571,
  2.9635,26.5810,2.3571,
  2.9635,26.5810,0.6429,
  16.7931,26.5810,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_20_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_20_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  0.0000,28.8514,2.1429,
  0.0000,39.4466,2.1429,
  0.0000,39.4466,0.8571,
  0.0000,28.8514,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_21_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_21_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  22.7201,41.7169,1.9286,
  36.5498,41.7169,1.9286,
  36.5498,41.7169,1.0714,
  22.7201,41.7169,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_21_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_21_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,39.4466,2.1429,
  39.5133,28.8514,2.1429,
  39.5133,28.8514,0.8571,
  39.5133,39.4466,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_21_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_21_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  36.5498,26.5810,2.3571,
  22.7201,26.5810,2.3571,
  22.7201,26.5810,0.6429,
  36.5498,26.5810,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_21_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_21_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,28.8514,2.1429,
  19.7566,39.4466,2.1429,
  19.7566,39.4466,0.8571,
  19.7566,28.8514,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_22_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_22_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  59.2699,30.7638,2.1429,
  59.2699,27.3192,2.1429,
  59.2699,27.3192,0.8571,
  59.2699,30.7638,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_22_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_22_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  56.3064,26.5810,2.3571,
  42.4768,26.5810,2.3571,
  42.4768,26.5810,0.6429,
  56.3064,26.5810,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_22_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_22_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,28.8514,2.1429,
  39.5133,39.4466,2.1429,
  39.5133,39.4466,0.8571,
  39.5133,28.8514,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_22_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_22_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  42.4768,41.7169,1.9286,
  56.3064,41.7169,1.9286,
  56.3064,41.7169,1.0714,
  42.4768,41.7169,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_22_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_22_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  59.2699,40.1847,2.1429,
  59.2699,33.0342,2.1429,
  59.2699,33.0342,0.8571,
  59.2699,40.1847,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_23_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_23_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -56.3064,56.8528,1.9286,
  -42.4768,56.8528,1.9286,
  -42.4768,56.8528,1.0714,
  -56.3064,56.8528,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_23_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_23_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,54.5824,2.1429,
  -39.5133,43.9873,2.1429,
  -39.5133,43.9873,0.8571,
  -39.5133,54.5824,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_23_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_23_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -42.4768,41.7169,2.3571,
  -56.3064,41.7169,2.3571,
  -56.3064,41.7169,0.6429,
  -42.4768,41.7169,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_23_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_23_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -59.2699,43.9873,2.1429,
  -59.2699,54.5824,2.1429,
  -59.2699,54.5824,0.8571,
  -59.2699,43.9873,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_24_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_24_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -34.4086,54.3200,1.9286,
  -31.1250,54.3200,1.9286,
  -31.1250,54.3200,1.0714,
  -34.4086,54.3200,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_24_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_24_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -30.4213,54.6999,0.8571,
  -30.4213,56.4729,0.8571,
  -30.4213,56.4729,2.1429,
  -30.4213,54.6999,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_24_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_24_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -28.8216,56.8528,1.9286,
  -21.3563,56.8528,1.9286,
  -21.3563,56.8528,1.0714,
  -28.8216,56.8528,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_24_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_24_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,54.5824,2.1429,
  -19.7566,43.9873,2.1429,
  -19.7566,43.9873,0.8571,
  -19.7566,54.5824,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_24_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_24_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -22.7201,41.7169,2.3571,
  -36.5498,41.7169,2.3571,
  -36.5498,41.7169,0.6429,
  -22.7201,41.7169,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_24_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_24_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,43.9873,2.1429,
  -39.5133,54.5824,2.1429,
  -39.5133,54.5824,0.8571,
  -39.5133,43.9873,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_24_Window_7,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_24_Wall_7, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -38.8531,56.8528,1.9286,
  -35.7724,56.8528,1.9286,
  -35.7724,56.8528,1.0714,
  -38.8531,56.8528,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_24_Window_8,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_24_Wall_8, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -35.1123,56.4729,0.8571,
  -35.1123,54.6999,0.8571,
  -35.1123,54.6999,2.1429,
  -35.1123,56.4729,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_25_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_25_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -16.7931,56.8528,1.9286,
  -2.9635,56.8528,1.9286,
  -2.9635,56.8528,1.0714,
  -16.7931,56.8528,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_25_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_25_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  0.0000,54.5824,2.1429,
  0.0000,43.9873,2.1429,
  0.0000,43.9873,0.8571,
  0.0000,54.5824,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_25_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_25_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -2.9635,41.7169,2.3571,
  -16.7931,41.7169,2.3571,
  -16.7931,41.7169,0.6429,
  -2.9635,41.7169,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_25_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_25_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,43.9873,2.1429,
  -19.7566,54.5824,2.1429,
  -19.7566,54.5824,0.8571,
  -19.7566,43.9873,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_26_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_26_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  2.9635,56.8528,1.9286,
  16.7931,56.8528,1.9286,
  16.7931,56.8528,1.0714,
  2.9635,56.8528,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_26_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_26_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,54.5824,2.1429,
  19.7566,43.9873,2.1429,
  19.7566,43.9873,0.8571,
  19.7566,54.5824,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_26_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_26_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  16.7931,41.7169,2.3571,
  2.9635,41.7169,2.3571,
  2.9635,41.7169,0.6429,
  16.7931,41.7169,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_26_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_26_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  0.0000,43.9873,2.1429,
  0.0000,54.5824,2.1429,
  0.0000,54.5824,0.8571,
  0.0000,43.9873,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_27_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_27_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  37.2091,53.4493,1.9286,
  39.1067,53.4493,1.9286,
  39.1067,53.4493,1.0714,
  37.2091,53.4493,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_27_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_27_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,51.6895,2.1429,
  39.5133,43.4768,2.1429,
  39.5133,43.4768,0.8571,
  39.5133,51.6895,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_27_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_27_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  36.5498,41.7169,2.3571,
  22.7201,41.7169,2.3571,
  22.7201,41.7169,0.6429,
  36.5498,41.7169,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_27_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_27_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,43.9873,2.1429,
  19.7566,54.5824,2.1429,
  19.7566,54.5824,0.8571,
  19.7566,43.9873,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_27_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_27_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  22.3135,56.8528,1.9286,
  34.2456,56.8528,1.9286,
  34.2456,56.8528,1.0714,
  22.3135,56.8528,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_27_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_27_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  36.8025,56.3423,2.1429,
  36.8025,53.9599,2.1429,
  36.8025,53.9599,0.8571,
  36.8025,56.3423,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_28_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_28_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  56.3064,41.7169,2.3571,
  42.4768,41.7169,2.3571,
  42.4768,41.7169,0.6429,
  56.3064,41.7169,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_28_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_28_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,43.4768,2.1429,
  39.5133,51.6895,2.1429,
  39.5133,51.6895,0.8571,
  39.5133,43.4768,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_28_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_28_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  40.9147,53.4493,1.9286,
  47.4547,53.4493,1.9286,
  47.4547,53.4493,1.0714,
  40.9147,53.4493,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_28_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_28_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  48.8561,53.9599,2.1429,
  48.8561,56.3423,2.1429,
  48.8561,56.3423,0.8571,
  48.8561,53.9599,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_28_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_28_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  50.4182,56.8528,1.9286,
  57.7079,56.8528,1.9286,
  57.7079,56.8528,1.0714,
  50.4182,56.8528,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_28_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_28_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  59.2699,54.5824,2.1429,
  59.2699,43.9873,2.1429,
  59.2699,43.9873,0.8571,
  59.2699,54.5824,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_29_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_29_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -56.3064,71.9887,1.9286,
  -42.4768,71.9887,1.9286,
  -42.4768,71.9887,1.0714,
  -56.3064,71.9887,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_29_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_29_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,69.7183,2.1429,
  -39.5133,59.1232,2.1429,
  -39.5133,59.1232,0.8571,
  -39.5133,69.7183,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_29_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_29_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -42.4768,56.8528,2.3571,
  -56.3064,56.8528,2.3571,
  -56.3064,56.8528,0.6429,
  -42.4768,56.8528,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_29_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_29_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -59.2699,59.1232,2.1429,
  -59.2699,69.7183,2.1429,
  -59.2699,69.7183,0.8571,
  -59.2699,59.1232,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_30_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_30_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,69.7183,2.1429,
  -19.7566,59.1232,2.1429,
  -19.7566,59.1232,0.8571,
  -19.7566,69.7183,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_30_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_30_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -21.3563,56.8528,2.3571,
  -28.8216,56.8528,2.3571,
  -28.8216,56.8528,0.6429,
  -21.3563,56.8528,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_30_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_30_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -30.4213,57.4577,0.8571,
  -30.4213,60.2804,0.8571,
  -30.4213,60.2804,2.1429,
  -30.4213,57.4577,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_30_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_30_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -31.1250,60.8852,2.3571,
  -34.4086,60.8852,2.3571,
  -34.4086,60.8852,0.6429,
  -31.1250,60.8852,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_30_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_30_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -35.1123,60.2804,0.8571,
  -35.1123,57.4577,0.8571,
  -35.1123,57.4577,2.1429,
  -35.1123,60.2804,2.1429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_30_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_30_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -35.7724,56.8528,2.3571,
  -38.8531,56.8528,2.3571,
  -38.8531,56.8528,0.6429,
  -35.7724,56.8528,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_30_Window_7,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_30_Wall_7, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -39.5133,59.1232,2.1429,
  -39.5133,69.7183,2.1429,
  -39.5133,69.7183,0.8571,
  -39.5133,59.1232,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_30_Window_8,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_30_Wall_8, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -36.5498,71.9887,1.9286,
  -22.7201,71.9887,1.9286,
  -22.7201,71.9887,1.0714,
  -36.5498,71.9887,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_31_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_31_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  0.0000,69.7183,2.1429,
  0.0000,59.1232,2.1429,
  0.0000,59.1232,0.8571,
  0.0000,69.7183,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_31_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_31_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -2.9635,56.8528,2.3571,
  -16.7931,56.8528,2.3571,
  -16.7931,56.8528,0.6429,
  -2.9635,56.8528,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_31_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_31_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -19.7566,59.1232,2.1429,
  -19.7566,69.7183,2.1429,
  -19.7566,69.7183,0.8571,
  -19.7566,59.1232,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_31_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_31_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  -16.7931,71.9887,1.9286,
  -2.9635,71.9887,1.9286,
  -2.9635,71.9887,1.0714,
  -16.7931,71.9887,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_32_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_32_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,69.7183,2.1429,
  19.7566,59.1232,2.1429,
  19.7566,59.1232,0.8571,
  19.7566,69.7183,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_32_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_32_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  16.7931,56.8528,2.3571,
  2.9635,56.8528,2.3571,
  2.9635,56.8528,0.6429,
  16.7931,56.8528,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_32_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_32_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  0.0000,59.1232,2.1429,
  0.0000,69.7183,2.1429,
  0.0000,69.7183,0.8571,
  0.0000,59.1232,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_32_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_32_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  2.9635,71.9887,1.9286,
  16.7931,71.9887,1.9286,
  16.7931,71.9887,1.0714,
  2.9635,71.9887,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_33_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_33_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,71.4397,2.1429,
  39.5133,68.8776,2.1429,
  39.5133,68.8776,0.8571,
  39.5133,71.4397,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_33_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_33_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.1067,68.3285,0.6429,
  37.2091,68.3285,0.6429,
  37.2091,68.3285,2.3571,
  39.1067,68.3285,2.3571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_33_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_33_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  36.8025,66.6072,2.1429,
  36.8025,58.5742,2.1429,
  36.8025,58.5742,0.8571,
  36.8025,66.6072,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_33_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_33_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  34.2456,56.8528,2.3571,
  22.3135,56.8528,2.3571,
  22.3135,56.8528,0.6429,
  34.2456,56.8528,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_33_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_33_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  19.7566,59.1232,2.1429,
  19.7566,69.7183,2.1429,
  19.7566,69.7183,0.8571,
  19.7566,59.1232,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_33_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_33_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  22.7201,71.9887,1.9286,
  36.5498,71.9887,1.9286,
  36.5498,71.9887,1.0714,
  22.7201,71.9887,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_34_Window_1,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_34_Wall_1, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  59.2699,69.7183,2.1429,
  59.2699,59.1232,2.1429,
  59.2699,59.1232,0.8571,
  59.2699,69.7183,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_34_Window_2,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_34_Wall_2, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  57.7079,56.8528,2.3571,
  50.4182,56.8528,2.3571,
  50.4182,56.8528,0.6429,
  57.7079,56.8528,0.6429;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_34_Window_3,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_34_Wall_3, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  48.8561,58.5742,2.1429,
  48.8561,66.6072,2.1429,
  48.8561,66.6072,0.8571,
  48.8561,58.5742,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_34_Window_4,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_34_Wall_4, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  47.4547,68.3285,0.6429,
  40.9147,68.3285,0.6429,
  40.9147,68.3285,2.3571,
  47.4547,68.3285,2.3571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_34_Window_5,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_34_Wall_5, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  39.5133,68.8776,2.1429,
  39.5133,71.4397,2.1429,
  39.5133,71.4397,0.8571,
  39.5133,68.8776,0.8571;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



FenestrationSurface:Detailed,
  office_open_0_34_Window_6,        !- Name
  Window,                  !- Surface Type
  Window_Double_CZ3_4, !- Construction Name
  office_open_0_34_Wall_6, !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  AutoCalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1.0000,                  !- Multiplier
  4, !- Number of Vertices
  42.4768,71.9887,1.9286,
  56.3064,71.9887,1.9286,
  56.3064,71.9887,1.0714,
  42.4768,71.9887,1.0714;          !- Vertex 1 through 4 X-coordinate, Y-coordinate, Z-coordinate



ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  AnyNumber,               !- Name
  ,                        !- Lower Limit Value
  ,                        !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

Schedule:Compact,
  Always On,               !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  DualSetpoint Control Type,    !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Always Off,              !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  Always 24.0,             !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  24.0;                    !- Field 4

Schedule:Compact,
  BREAK_ROOM_OCCUPANCY,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 0.2;

Schedule:Compact,
  BREAK_ROOM_ACTIVITY,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 125.0;

Schedule:Compact,
  BREAK_ROOM_LIGHTING,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: Weekdays, Until: 06:00, 0.05, Until: 08:00, 0.8, Until: 18:00, 0.9, Until: 24:00, 0.2, For: Weekends, Until: 24:00, 0.1, For: Holidays, Until: 24:00, 0.05, For: SummerDesignDay, Until: 24:00, 0.0, For: WinterDesignDay, Until: 24:00, 0.0, For: CustomDay1, Until: 24:00, 0.0, For: CustomDay2, Until: 24:00, 0.0;

Schedule:Compact,
  BREAK_ROOM_EQUIPMENT,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: Weekdays, Until: 06:00, 0.2, Until: 08:00, 0.6, Until: 18:00, 0.7, Until: 24:00, 0.3, For: Weekends, Until: 24:00, 0.2, For: Holidays, Until: 24:00, 0.1, For: SummerDesignDay, Until: 24:00, 0.0, For: WinterDesignDay, Until: 24:00, 0.0, For: CustomDay1, Until: 24:00, 0.0, For: CustomDay2, Until: 24:00, 0.0;

Schedule:Compact,
  CONFERENCE_OCCUPANCY,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: Weekdays, Until: 06:00, 0.0, Until: 08:00, 0.8, Until: 18:00, 1.0, Until: 24:00, 0.0, For: Weekends, Until: 24:00, 0.0, For: Holidays, Until: 24:00, 0.0, For: SummerDesignDay, Until: 24:00, 0.0, For: WinterDesignDay, Until: 24:00, 0.0, For: CustomDay1, Until: 24:00, 0.0, For: CustomDay2, Until: 24:00, 0.0;

Schedule:Compact,
  CONFERENCE_ACTIVITY,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 130.0;

Schedule:Compact,
  CONFERENCE_LIGHTING,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: Weekdays, Until: 08:00, 0.1, Until: 17:00, 0.9, Until: 24:00, 0.1, For: Weekends, Until: 24:00, 0.05, For: Holidays, Until: 24:00, 0.05, For: SummerDesignDay, Until: 24:00, 0.0, For: WinterDesignDay, Until: 24:00, 0.0, For: CustomDay1, Until: 24:00, 0.0, For: CustomDay2, Until: 24:00, 0.0;

Schedule:Compact,
  CONFERENCE_EQUIPMENT,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: Weekdays, Until: 08:00, 0.1, Until: 17:00, 0.8, Until: 24:00, 0.1, For: Weekends, Until: 24:00, 0.05, For: Holidays, Until: 24:00, 0.05, For: SummerDesignDay, Until: 24:00, 0.0, For: WinterDesignDay, Until: 24:00, 0.0, For: CustomDay1, Until: 24:00, 0.0, For: CustomDay2, Until: 24:00, 0.0;

Schedule:Compact,
  LOBBY_OCCUPANCY,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: Weekdays, Until: 06:00, 0.0, Until: 08:00, 0.5, Until: 18:00, 1.0, Until: 24:00, 0.0, For: Weekends, Until: 24:00, 0.0, For: Holidays, Until: 24:00, 0.0, For: SummerDesignDay, Until: 24:00, 0.0, For: WinterDesignDay, Until: 24:00, 0.0, For: CustomDay1, Until: 24:00, 0.0, For: CustomDay2, Until: 24:00, 0.0;

Schedule:Compact,
  LOBBY_ACTIVITY,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 120.0;

Schedule:Compact,
  LOBBY_LIGHTING,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: Weekdays, Until: 06:00, 0.05, Until: 08:00, 0.9, Until: 18:00, 1.0, Until: 24:00, 0.3, For: Weekends, Until: 24:00, 0.1, For: Holidays, Until: 24:00, 0.05, For: SummerDesignDay, Until: 24:00, 0.0, For: WinterDesignDay, Until: 24:00, 0.0, For: CustomDay1, Until: 24:00, 0.0, For: CustomDay2, Until: 24:00, 0.0;

Schedule:Compact,
  LOBBY_EQUIPMENT,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: Weekdays, Until: 06:00, 0.1, Until: 08:00, 0.5, Until: 18:00, 0.7, Until: 24:00, 0.1, For: Weekends, Until: 24:00, 0.1, For: Holidays, Until: 24:00, 0.05, For: SummerDesignDay, Until: 24:00, 0.0, For: WinterDesignDay, Until: 24:00, 0.0, For: CustomDay1, Until: 24:00, 0.0, For: CustomDay2, Until: 24:00, 0.0;

Schedule:Compact,
  MECHANICAL_OCCUPANCY,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 0.1;

Schedule:Compact,
  MECHANICAL_ACTIVITY,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 150.0;

Schedule:Compact,
  MECHANICAL_LIGHTING,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 0.5;

Schedule:Compact,
  MECHANICAL_EQUIPMENT,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 0.3;

Schedule:Compact,
  OFFICE_OPEN_OCCUPANCY,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: Weekdays, Until: 06:00, 0.0, Until: 08:00, 0.8, Until: 18:00, 1.0, Until: 24:00, 0.0, For: Weekends, Until: 24:00, 0.0, For: Holidays, Until: 24:00, 0.0, For: SummerDesignDay, Until: 24:00, 0.0, For: WinterDesignDay, Until: 24:00, 0.0, For: CustomDay1, Until: 24:00, 0.0, For: CustomDay2, Until: 24:00, 0.0;

Schedule:Compact,
  OFFICE_OPEN_ACTIVITY,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 130.0;

Schedule:Compact,
  OFFICE_OPEN_LIGHTING,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: Weekdays, Until: 06:00, 0.05, Until: 08:00, 0.9, Until: 18:00, 0.95, Until: 24:00, 0.1, For: Weekends, Until: 24:00, 0.05, For: Holidays, Until: 24:00, 0.05, For: SummerDesignDay, Until: 24:00, 0.0, For: WinterDesignDay, Until: 24:00, 0.0, For: CustomDay1, Until: 24:00, 0.0, For: CustomDay2, Until: 24:00, 0.0;

Schedule:Compact,
  OFFICE_OPEN_EQUIPMENT,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: Weekdays, Until: 06:00, 0.1, Until: 08:00, 0.7, Until: 18:00, 0.8, Until: 24:00, 0.1, For: Weekends, Until: 24:00, 0.1, For: Holidays, Until: 24:00, 0.05, For: SummerDesignDay, Until: 24:00, 0.0, For: WinterDesignDay, Until: 24:00, 0.0, For: CustomDay1, Until: 24:00, 0.0, For: CustomDay2, Until: 24:00, 0.0;

Schedule:Compact,
  STORAGE_OCCUPANCY,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 0.2;

Schedule:Compact,
  STORAGE_ACTIVITY,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 130.0;

Schedule:Compact,
  STORAGE_LIGHTING,   !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 0.1;

Schedule:Compact,
  STORAGE_EQUIPMENT,  !- Name
  AnyNumber,                      !- Schedule Type Limits Name
  Through: 12/31, For: AllDays, Until: 24:00, 0.1;


People,
  lobby_0_People,      !- Name
  lobby_0,             !- Zone or ZoneList Name
  LOBBY_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  8,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  LOBBY_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  lobby_0_Lights,      !- Name
  lobby_0,             !- Zone or ZoneList Name
  LOBBY_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  12.9, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  lobby_0_Equipment,   !- Name
  lobby_0,             !- Zone or ZoneList Name
  LOBBY_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  3.2, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  lobby_0_GlareReferencePoint,       !- Name
  lobby_0,                        !- Zone Name
  44.03,                      !- X-Coordinate of Reference Point {m}
  60.89,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  lobby_0_ReferencePoint1,             !- Name
  lobby_0,                        !- Zone Name
  42.83,                                !- X-Coordinate of Reference Point {m}
  60.89,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  lobby_0_Daylight,               !- Name
  lobby_0,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  lobby_0_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  lobby_0_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  lobby_0_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  lobby_0_InternalMass_Construction, !- Name
  lobby_0_InternalMass_Material;  !- Layer 1

InternalMass,
  lobby_0_InternalMass,    !- Name
  lobby_0_InternalMass_Construction, !- Construction Name
  lobby_0,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  lobby_0_Infiltration,            !- Name
  lobby_0,                         !- Zone or ZoneList Name
  lobby_0_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.044837,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  lobby_0_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  conference_0_People,      !- Name
  conference_0,             !- Zone or ZoneList Name
  CONFERENCE_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  CONFERENCE_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  conference_0_Lights,      !- Name
  conference_0,             !- Zone or ZoneList Name
  CONFERENCE_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  12.9, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  conference_0_Equipment,   !- Name
  conference_0,             !- Zone or ZoneList Name
  CONFERENCE_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  conference_0_GlareReferencePoint,       !- Name
  conference_0,                        !- Zone Name
  -32.30,                      !- X-Coordinate of Reference Point {m}
  57.60,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  conference_0_ReferencePoint1,             !- Name
  conference_0,                        !- Zone Name
  -32.77,                                !- X-Coordinate of Reference Point {m}
  57.60,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  conference_0_Daylight,               !- Name
  conference_0,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  conference_0_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  conference_0_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  conference_0_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  conference_0_InternalMass_Construction, !- Name
  conference_0_InternalMass_Material;  !- Layer 1

InternalMass,
  conference_0_InternalMass,    !- Name
  conference_0_InternalMass_Construction, !- Construction Name
  conference_0,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  conference_0_Infiltration,            !- Name
  conference_0,                         !- Zone or ZoneList Name
  conference_0_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.007699,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  conference_0_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  break_room_0_People,      !- Name
  break_room_0,             !- Zone or ZoneList Name
  BREAK_ROOM_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  BREAK_ROOM_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  break_room_0_Lights,      !- Name
  break_room_0,             !- Zone or ZoneList Name
  BREAK_ROOM_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  break_room_0_Equipment,   !- Name
  break_room_0,             !- Zone or ZoneList Name
  BREAK_ROOM_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  15.0, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  break_room_0_GlareReferencePoint,       !- Name
  break_room_0,                        !- Zone Name
  46.63,                      !- X-Coordinate of Reference Point {m}
  -0.43,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  break_room_0_ReferencePoint1,             !- Name
  break_room_0,                        !- Zone Name
  46.07,                                !- X-Coordinate of Reference Point {m}
  -0.43,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  break_room_0_Daylight,               !- Name
  break_room_0,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  break_room_0_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  break_room_0_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  break_room_0_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  break_room_0_InternalMass_Construction, !- Name
  break_room_0_InternalMass_Material;  !- Layer 1

InternalMass,
  break_room_0_InternalMass,    !- Name
  break_room_0_InternalMass_Construction, !- Construction Name
  break_room_0,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  break_room_0_Infiltration,            !- Name
  break_room_0,                         !- Zone or ZoneList Name
  break_room_0_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.014996,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  break_room_0_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  mechanical_0_People,      !- Name
  mechanical_0,             !- Zone or ZoneList Name
  MECHANICAL_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  MECHANICAL_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  mechanical_0_Lights,      !- Name
  mechanical_0,             !- Zone or ZoneList Name
  MECHANICAL_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.4, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  mechanical_0_Equipment,   !- Name
  mechanical_0,             !- Zone or ZoneList Name
  MECHANICAL_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  0.0, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Material:NoMass,
  mechanical_0_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  mechanical_0_InternalMass_Construction, !- Name
  mechanical_0_InternalMass_Material;  !- Layer 1

InternalMass,
  mechanical_0_InternalMass,    !- Name
  mechanical_0_InternalMass_Construction, !- Construction Name
  mechanical_0,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  mechanical_0_Infiltration,            !- Name
  mechanical_0,                         !- Zone or ZoneList Name
  mechanical_0_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.016538,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  mechanical_0_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_People,      !- Name
  office_open_0,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_Lights,      !- Name
  office_open_0,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_Equipment,   !- Name
  office_open_0,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_GlareReferencePoint,       !- Name
  office_open_0,                        !- Zone Name
  -47.42,                      !- X-Coordinate of Reference Point {m}
  -11.26,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_ReferencePoint1,             !- Name
  office_open_0,                        !- Zone Name
  -49.39,                                !- X-Coordinate of Reference Point {m}
  -11.26,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_Daylight,               !- Name
  office_open_0,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_InternalMass_Construction, !- Name
  office_open_0_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_InternalMass,    !- Name
  office_open_0_InternalMass_Construction, !- Construction Name
  office_open_0,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_Infiltration,            !- Name
  office_open_0,                         !- Zone or ZoneList Name
  office_open_0_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_private_0_People,      !- Name
  office_private_0,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_private_0_Lights,      !- Name
  office_private_0,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_private_0_Equipment,   !- Name
  office_private_0,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_private_0_GlareReferencePoint,       !- Name
  office_private_0,                        !- Zone Name
  -27.66,                      !- X-Coordinate of Reference Point {m}
  -11.26,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_private_0_ReferencePoint1,             !- Name
  office_private_0,                        !- Zone Name
  -29.63,                                !- X-Coordinate of Reference Point {m}
  -11.26,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_private_0_Daylight,               !- Name
  office_private_0,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_private_0_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_private_0_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_private_0_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_private_0_InternalMass_Construction, !- Name
  office_private_0_InternalMass_Material;  !- Layer 1

InternalMass,
  office_private_0_InternalMass,    !- Name
  office_private_0_InternalMass_Construction, !- Construction Name
  office_private_0,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_private_0_Infiltration,            !- Name
  office_private_0,                         !- Zone or ZoneList Name
  office_private_0_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_private_0_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  storage_0_People,      !- Name
  storage_0,             !- Zone or ZoneList Name
  STORAGE_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  STORAGE_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  storage_0_Lights,      !- Name
  storage_0,             !- Zone or ZoneList Name
  STORAGE_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.4, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  storage_0_Equipment,   !- Name
  storage_0,             !- Zone or ZoneList Name
  STORAGE_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  1.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Material:NoMass,
  storage_0_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  storage_0_InternalMass_Construction, !- Name
  storage_0_InternalMass_Material;  !- Layer 1

InternalMass,
  storage_0_InternalMass,    !- Name
  storage_0_InternalMass_Construction, !- Construction Name
  storage_0,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  storage_0_Infiltration,            !- Name
  storage_0,                         !- Zone or ZoneList Name
  storage_0_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.057241,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  storage_0_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_2_People,      !- Name
  office_open_0_2,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_2_Lights,      !- Name
  office_open_0_2,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_2_Equipment,   !- Name
  office_open_0_2,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_2_GlareReferencePoint,       !- Name
  office_open_0_2,                        !- Zone Name
  12.62,                      !- X-Coordinate of Reference Point {m}
  -12.85,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_2_ReferencePoint1,             !- Name
  office_open_0_2,                        !- Zone Name
  10.64,                                !- X-Coordinate of Reference Point {m}
  -12.85,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_2_Daylight,               !- Name
  office_open_0_2,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_2_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_2_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_2_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_2_InternalMass_Construction, !- Name
  office_open_0_2_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_2_InternalMass,    !- Name
  office_open_0_2_InternalMass_Construction, !- Construction Name
  office_open_0_2,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_2_Infiltration,            !- Name
  office_open_0_2,                         !- Zone or ZoneList Name
  office_open_0_2_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.057241,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_2_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_3_People,      !- Name
  office_open_0_3,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_3_Lights,      !- Name
  office_open_0_3,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_3_Equipment,   !- Name
  office_open_0_3,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_3_GlareReferencePoint,       !- Name
  office_open_0_3,                        !- Zone Name
  31.61,                      !- X-Coordinate of Reference Point {m}
  -11.26,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_3_ReferencePoint1,             !- Name
  office_open_0_3,                        !- Zone Name
  29.63,                                !- X-Coordinate of Reference Point {m}
  -11.26,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_3_Daylight,               !- Name
  office_open_0_3,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_3_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_3_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_3_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_3_InternalMass_Construction, !- Name
  office_open_0_3_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_3_InternalMass,    !- Name
  office_open_0_3_InternalMass_Construction, !- Construction Name
  office_open_0_3,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_3_Infiltration,            !- Name
  office_open_0_3,                         !- Zone or ZoneList Name
  office_open_0_3_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_3_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_4_People,      !- Name
  office_open_0_4,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_4_Lights,      !- Name
  office_open_0_4,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_4_Equipment,   !- Name
  office_open_0_4,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_4_GlareReferencePoint,       !- Name
  office_open_0_4,                        !- Zone Name
  51.50,                      !- X-Coordinate of Reference Point {m}
  -11.52,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_4_ReferencePoint1,             !- Name
  office_open_0_4,                        !- Zone Name
  49.53,                                !- X-Coordinate of Reference Point {m}
  -11.52,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_4_Daylight,               !- Name
  office_open_0_4,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_4_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
