  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_4_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_4_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_4_InternalMass_Construction, !- Name
  office_open_0_4_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_4_InternalMass,    !- Name
  office_open_0_4_InternalMass_Construction, !- Construction Name
  office_open_0_4,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_4_Infiltration,            !- Name
  office_open_0_4,                         !- Zone or ZoneList Name
  office_open_0_4_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.071852,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_4_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_5_People,      !- Name
  office_open_0_5,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_5_Lights,      !- Name
  office_open_0_5,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_5_Equipment,   !- Name
  office_open_0_5,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_5_GlareReferencePoint,       !- Name
  office_open_0_5,                        !- Zone Name
  -47.42,                      !- X-Coordinate of Reference Point {m}
  3.88,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_5_ReferencePoint1,             !- Name
  office_open_0_5,                        !- Zone Name
  -49.39,                                !- X-Coordinate of Reference Point {m}
  3.88,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_5_Daylight,               !- Name
  office_open_0_5,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_5_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_5_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_5_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_5_InternalMass_Construction, !- Name
  office_open_0_5_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_5_InternalMass,    !- Name
  office_open_0_5_InternalMass_Construction, !- Construction Name
  office_open_0_5,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_5_Infiltration,            !- Name
  office_open_0_5,                         !- Zone or ZoneList Name
  office_open_0_5_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_5_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_6_People,      !- Name
  office_open_0_6,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_6_Lights,      !- Name
  office_open_0_6,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_6_Equipment,   !- Name
  office_open_0_6,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_6_GlareReferencePoint,       !- Name
  office_open_0_6,                        !- Zone Name
  -27.66,                      !- X-Coordinate of Reference Point {m}
  3.88,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_6_ReferencePoint1,             !- Name
  office_open_0_6,                        !- Zone Name
  -29.63,                                !- X-Coordinate of Reference Point {m}
  3.88,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_6_Daylight,               !- Name
  office_open_0_6,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_6_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_6_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_6_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_6_InternalMass_Construction, !- Name
  office_open_0_6_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_6_InternalMass,    !- Name
  office_open_0_6_InternalMass_Construction, !- Construction Name
  office_open_0_6,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_6_Infiltration,            !- Name
  office_open_0_6,                         !- Zone or ZoneList Name
  office_open_0_6_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_6_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_7_People,      !- Name
  office_open_0_7,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_7_Lights,      !- Name
  office_open_0_7,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_7_Equipment,   !- Name
  office_open_0_7,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_7_GlareReferencePoint,       !- Name
  office_open_0_7,                        !- Zone Name
  -16.77,                      !- X-Coordinate of Reference Point {m}
  3.88,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_7_ReferencePoint1,             !- Name
  office_open_0_7,                        !- Zone Name
  -17.26,                                !- X-Coordinate of Reference Point {m}
  3.88,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_7_Daylight,               !- Name
  office_open_0_7,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_7_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_7_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_7_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_7_InternalMass_Construction, !- Name
  office_open_0_7_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_7_InternalMass,    !- Name
  office_open_0_7_InternalMass_Construction, !- Construction Name
  office_open_0_7,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_7_Infiltration,            !- Name
  office_open_0_7,                         !- Zone or ZoneList Name
  office_open_0_7_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.018862,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_7_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_8_People,      !- Name
  office_open_0_8,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_8_Lights,      !- Name
  office_open_0_8,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_8_Equipment,   !- Name
  office_open_0_8,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_8_GlareReferencePoint,       !- Name
  office_open_0_8,                        !- Zone Name
  17.42,                      !- X-Coordinate of Reference Point {m}
  3.55,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_8_ReferencePoint1,             !- Name
  office_open_0_8,                        !- Zone Name
  16.92,                                !- X-Coordinate of Reference Point {m}
  3.55,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_8_Daylight,               !- Name
  office_open_0_8,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_8_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_8_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_8_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_8_InternalMass_Construction, !- Name
  office_open_0_8_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_8_InternalMass,    !- Name
  office_open_0_8_InternalMass_Construction, !- Construction Name
  office_open_0_8,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_8_Infiltration,            !- Name
  office_open_0_8,                         !- Zone or ZoneList Name
  office_open_0_8_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.016056,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_8_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_9_People,      !- Name
  office_open_0_9,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  12,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_9_Lights,      !- Name
  office_open_0_9,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_9_Equipment,   !- Name
  office_open_0_9,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_9_GlareReferencePoint,       !- Name
  office_open_0_9,                        !- Zone Name
  33.23,                      !- X-Coordinate of Reference Point {m}
  3.45,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_9_ReferencePoint1,             !- Name
  office_open_0_9,                        !- Zone Name
  31.26,                                !- X-Coordinate of Reference Point {m}
  3.45,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_9_Daylight,               !- Name
  office_open_0_9,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_9_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_9_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_9_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_9_InternalMass_Construction, !- Name
  office_open_0_9_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_9_InternalMass,    !- Name
  office_open_0_9_InternalMass_Construction, !- Construction Name
  office_open_0_9,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_9_Infiltration,            !- Name
  office_open_0_9,                         !- Zone or ZoneList Name
  office_open_0_9_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.061027,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_9_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_10_People,      !- Name
  office_open_0_10,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  12,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_10_Lights,      !- Name
  office_open_0_10,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_10_Equipment,   !- Name
  office_open_0_10,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_10_GlareReferencePoint,       !- Name
  office_open_0_10,                        !- Zone Name
  52.01,                      !- X-Coordinate of Reference Point {m}
  4.51,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_10_ReferencePoint1,             !- Name
  office_open_0_10,                        !- Zone Name
  50.03,                                !- X-Coordinate of Reference Point {m}
  4.51,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_10_Daylight,               !- Name
  office_open_0_10,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_10_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_10_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_10_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_10_InternalMass_Construction, !- Name
  office_open_0_10_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_10_InternalMass,    !- Name
  office_open_0_10_InternalMass_Construction, !- Construction Name
  office_open_0_10,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_10_Infiltration,            !- Name
  office_open_0_10,                         !- Zone or ZoneList Name
  office_open_0_10_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.062669,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_10_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_11_People,      !- Name
  office_open_0_11,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_11_Lights,      !- Name
  office_open_0_11,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_11_Equipment,   !- Name
  office_open_0_11,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_11_GlareReferencePoint,       !- Name
  office_open_0_11,                        !- Zone Name
  -47.42,                      !- X-Coordinate of Reference Point {m}
  19.01,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_11_ReferencePoint1,             !- Name
  office_open_0_11,                        !- Zone Name
  -49.39,                                !- X-Coordinate of Reference Point {m}
  19.01,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_11_Daylight,               !- Name
  office_open_0_11,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_11_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_11_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_11_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_11_InternalMass_Construction, !- Name
  office_open_0_11_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_11_InternalMass,    !- Name
  office_open_0_11_InternalMass_Construction, !- Construction Name
  office_open_0_11,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_11_Infiltration,            !- Name
  office_open_0_11,                         !- Zone or ZoneList Name
  office_open_0_11_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_11_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_12_People,      !- Name
  office_open_0_12,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_12_Lights,      !- Name
  office_open_0_12,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_12_Equipment,   !- Name
  office_open_0_12,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_12_GlareReferencePoint,       !- Name
  office_open_0_12,                        !- Zone Name
  -27.66,                      !- X-Coordinate of Reference Point {m}
  19.01,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_12_ReferencePoint1,             !- Name
  office_open_0_12,                        !- Zone Name
  -29.63,                                !- X-Coordinate of Reference Point {m}
  19.01,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_12_Daylight,               !- Name
  office_open_0_12,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_12_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_12_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_12_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_12_InternalMass_Construction, !- Name
  office_open_0_12_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_12_InternalMass,    !- Name
  office_open_0_12_InternalMass_Construction, !- Construction Name
  office_open_0_12,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_12_Infiltration,            !- Name
  office_open_0_12,                         !- Zone or ZoneList Name
  office_open_0_12_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_12_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_13_People,      !- Name
  office_open_0_13,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  7,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_13_Lights,      !- Name
  office_open_0_13,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_13_Equipment,   !- Name
  office_open_0_13,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_13_GlareReferencePoint,       !- Name
  office_open_0_13,                        !- Zone Name
  -10.18,                      !- X-Coordinate of Reference Point {m}
  21.51,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_13_ReferencePoint1,             !- Name
  office_open_0_13,                        !- Zone Name
  -12.16,                                !- X-Coordinate of Reference Point {m}
  21.51,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_13_Daylight,               !- Name
  office_open_0_13,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_13_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_13_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_13_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_13_InternalMass_Construction, !- Name
  office_open_0_13_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_13_InternalMass,    !- Name
  office_open_0_13_InternalMass_Construction, !- Construction Name
  office_open_0_13,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_13_Infiltration,            !- Name
  office_open_0_13,                         !- Zone or ZoneList Name
  office_open_0_13_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.039069,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_13_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_14_People,      !- Name
  office_open_0_14,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  7,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_14_Lights,      !- Name
  office_open_0_14,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_14_Equipment,   !- Name
  office_open_0_14,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_14_GlareReferencePoint,       !- Name
  office_open_0_14,                        !- Zone Name
  14.13,                      !- X-Coordinate of Reference Point {m}
  21.51,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_14_ReferencePoint1,             !- Name
  office_open_0_14,                        !- Zone Name
  12.16,                                !- X-Coordinate of Reference Point {m}
  21.51,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_14_Daylight,               !- Name
  office_open_0_14,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_14_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_14_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_14_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_14_InternalMass_Construction, !- Name
  office_open_0_14_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_14_InternalMass,    !- Name
  office_open_0_14_InternalMass_Construction, !- Construction Name
  office_open_0_14,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_14_Infiltration,            !- Name
  office_open_0_14,                         !- Zone or ZoneList Name
  office_open_0_14_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.039069,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_14_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_15_People,      !- Name
  office_open_0_15,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_15_Lights,      !- Name
  office_open_0_15,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_15_Equipment,   !- Name
  office_open_0_15,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_15_GlareReferencePoint,       !- Name
  office_open_0_15,                        !- Zone Name
  31.61,                      !- X-Coordinate of Reference Point {m}
  19.01,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_15_ReferencePoint1,             !- Name
  office_open_0_15,                        !- Zone Name
  29.63,                                !- X-Coordinate of Reference Point {m}
  19.01,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_15_Daylight,               !- Name
  office_open_0_15,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_15_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_15_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_15_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_15_InternalMass_Construction, !- Name
  office_open_0_15_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_15_InternalMass,    !- Name
  office_open_0_15_InternalMass_Construction, !- Construction Name
  office_open_0_15,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_15_Infiltration,            !- Name
  office_open_0_15,                         !- Zone or ZoneList Name
  office_open_0_15_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_15_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_16_People,      !- Name
  office_open_0_16,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_16_Lights,      !- Name
  office_open_0_16,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_16_Equipment,   !- Name
  office_open_0_16,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_16_GlareReferencePoint,       !- Name
  office_open_0_16,                        !- Zone Name
  51.37,                      !- X-Coordinate of Reference Point {m}
  19.01,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_16_ReferencePoint1,             !- Name
  office_open_0_16,                        !- Zone Name
  49.39,                                !- X-Coordinate of Reference Point {m}
  19.01,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_16_Daylight,               !- Name
  office_open_0_16,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_16_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_16_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_16_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_16_InternalMass_Construction, !- Name
  office_open_0_16_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_16_InternalMass,    !- Name
  office_open_0_16_InternalMass_Construction, !- Construction Name
  office_open_0_16,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_16_Infiltration,            !- Name
  office_open_0_16,                         !- Zone or ZoneList Name
  office_open_0_16_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_16_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_17_People,      !- Name
  office_open_0_17,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_17_Lights,      !- Name
  office_open_0_17,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_17_Equipment,   !- Name
  office_open_0_17,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_17_GlareReferencePoint,       !- Name
  office_open_0_17,                        !- Zone Name
  -47.42,                      !- X-Coordinate of Reference Point {m}
  34.15,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_17_ReferencePoint1,             !- Name
  office_open_0_17,                        !- Zone Name
  -49.39,                                !- X-Coordinate of Reference Point {m}
  34.15,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_17_Daylight,               !- Name
  office_open_0_17,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_17_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_17_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_17_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_17_InternalMass_Construction, !- Name
  office_open_0_17_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_17_InternalMass,    !- Name
  office_open_0_17_InternalMass_Construction, !- Construction Name
  office_open_0_17,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_17_Infiltration,            !- Name
  office_open_0_17,                         !- Zone or ZoneList Name
  office_open_0_17_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_17_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_18_People,      !- Name
  office_open_0_18,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_18_Lights,      !- Name
  office_open_0_18,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_18_Equipment,   !- Name
  office_open_0_18,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_18_GlareReferencePoint,       !- Name
  office_open_0_18,                        !- Zone Name
  -27.66,                      !- X-Coordinate of Reference Point {m}
  34.15,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_18_ReferencePoint1,             !- Name
  office_open_0_18,                        !- Zone Name
  -29.63,                                !- X-Coordinate of Reference Point {m}
  34.15,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_18_Daylight,               !- Name
  office_open_0_18,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_18_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_18_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_18_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_18_InternalMass_Construction, !- Name
  office_open_0_18_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_18_InternalMass,    !- Name
  office_open_0_18_InternalMass_Construction, !- Construction Name
  office_open_0_18,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_18_Infiltration,            !- Name
  office_open_0_18,                         !- Zone or ZoneList Name
  office_open_0_18_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_18_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_19_People,      !- Name
  office_open_0_19,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_19_Lights,      !- Name
  office_open_0_19,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_19_Equipment,   !- Name
  office_open_0_19,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_19_GlareReferencePoint,       !- Name
  office_open_0_19,                        !- Zone Name
  -7.90,                      !- X-Coordinate of Reference Point {m}
  34.15,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_19_ReferencePoint1,             !- Name
  office_open_0_19,                        !- Zone Name
  -9.88,                                !- X-Coordinate of Reference Point {m}
  34.15,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_19_Daylight,               !- Name
  office_open_0_19,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_19_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_19_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_19_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_19_InternalMass_Construction, !- Name
  office_open_0_19_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_19_InternalMass,    !- Name
  office_open_0_19_InternalMass_Construction, !- Construction Name
  office_open_0_19,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_19_Infiltration,            !- Name
  office_open_0_19,                         !- Zone or ZoneList Name
  office_open_0_19_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_19_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_20_People,      !- Name
  office_open_0_20,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_20_Lights,      !- Name
  office_open_0_20,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_20_Equipment,   !- Name
  office_open_0_20,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_20_GlareReferencePoint,       !- Name
  office_open_0_20,                        !- Zone Name
  11.85,                      !- X-Coordinate of Reference Point {m}
  34.15,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_20_ReferencePoint1,             !- Name
  office_open_0_20,                        !- Zone Name
  9.88,                                !- X-Coordinate of Reference Point {m}
  34.15,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_20_Daylight,               !- Name
  office_open_0_20,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_20_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_20_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_20_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_20_InternalMass_Construction, !- Name
  office_open_0_20_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_20_InternalMass,    !- Name
  office_open_0_20_InternalMass_Construction, !- Construction Name
  office_open_0_20,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_20_Infiltration,            !- Name
  office_open_0_20,                         !- Zone or ZoneList Name
  office_open_0_20_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_20_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_21_People,      !- Name
  office_open_0_21,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_21_Lights,      !- Name
  office_open_0_21,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_21_Equipment,   !- Name
  office_open_0_21,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_21_GlareReferencePoint,       !- Name
  office_open_0_21,                        !- Zone Name
  31.61,                      !- X-Coordinate of Reference Point {m}
  34.15,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_21_ReferencePoint1,             !- Name
  office_open_0_21,                        !- Zone Name
  29.63,                                !- X-Coordinate of Reference Point {m}
  34.15,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_21_Daylight,               !- Name
  office_open_0_21,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_21_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_21_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_21_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_21_InternalMass_Construction, !- Name
  office_open_0_21_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_21_InternalMass,    !- Name
  office_open_0_21_InternalMass_Construction, !- Construction Name
  office_open_0_21,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_21_Infiltration,            !- Name
  office_open_0_21,                         !- Zone or ZoneList Name
  office_open_0_21_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_21_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_22_People,      !- Name
  office_open_0_22,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_22_Lights,      !- Name
  office_open_0_22,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_22_Equipment,   !- Name
  office_open_0_22,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_22_GlareReferencePoint,       !- Name
  office_open_0_22,                        !- Zone Name
  51.37,                      !- X-Coordinate of Reference Point {m}
  34.15,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_22_ReferencePoint1,             !- Name
  office_open_0_22,                        !- Zone Name
  49.39,                                !- X-Coordinate of Reference Point {m}
  34.15,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_22_Daylight,               !- Name
  office_open_0_22,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_22_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_22_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_22_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_22_InternalMass_Construction, !- Name
  office_open_0_22_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_22_InternalMass,    !- Name
  office_open_0_22_InternalMass_Construction, !- Construction Name
  office_open_0_22,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_22_Infiltration,            !- Name
  office_open_0_22,                         !- Zone or ZoneList Name
  office_open_0_22_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_22_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_23_People,      !- Name
  office_open_0_23,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_23_Lights,      !- Name
  office_open_0_23,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_23_Equipment,   !- Name
  office_open_0_23,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_23_GlareReferencePoint,       !- Name
  office_open_0_23,                        !- Zone Name
  -47.42,                      !- X-Coordinate of Reference Point {m}
  49.28,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_23_ReferencePoint1,             !- Name
  office_open_0_23,                        !- Zone Name
  -49.39,                                !- X-Coordinate of Reference Point {m}
  49.28,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_23_Daylight,               !- Name
  office_open_0_23,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_23_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_23_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_23_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_23_InternalMass_Construction, !- Name
  office_open_0_23_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_23_InternalMass,    !- Name
  office_open_0_23_InternalMass_Construction, !- Construction Name
  office_open_0_23,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_23_Infiltration,            !- Name
  office_open_0_23,                         !- Zone or ZoneList Name
  office_open_0_23_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_23_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_24_People,      !- Name
  office_open_0_24,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_24_Lights,      !- Name
  office_open_0_24,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_24_Equipment,   !- Name
  office_open_0_24,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_24_GlareReferencePoint,       !- Name
  office_open_0_24,                        !- Zone Name
  -27.53,                      !- X-Coordinate of Reference Point {m}
  49.02,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_24_ReferencePoint1,             !- Name
  office_open_0_24,                        !- Zone Name
  -29.51,                                !- X-Coordinate of Reference Point {m}
  49.02,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_24_Daylight,               !- Name
  office_open_0_24,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_24_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_24_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_24_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_24_InternalMass_Construction, !- Name
  office_open_0_24_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_24_InternalMass,    !- Name
  office_open_0_24_InternalMass_Construction, !- Construction Name
  office_open_0_24,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_24_Infiltration,            !- Name
  office_open_0_24,                         !- Zone or ZoneList Name
  office_open_0_24_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.071788,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_24_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_25_People,      !- Name
  office_open_0_25,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_25_Lights,      !- Name
  office_open_0_25,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_25_Equipment,   !- Name
  office_open_0_25,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_25_GlareReferencePoint,       !- Name
  office_open_0_25,                        !- Zone Name
  -7.90,                      !- X-Coordinate of Reference Point {m}
  49.28,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_25_ReferencePoint1,             !- Name
  office_open_0_25,                        !- Zone Name
  -9.88,                                !- X-Coordinate of Reference Point {m}
  49.28,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_25_Daylight,               !- Name
  office_open_0_25,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_25_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_25_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_25_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_25_InternalMass_Construction, !- Name
  office_open_0_25_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_25_InternalMass,    !- Name
  office_open_0_25_InternalMass_Construction, !- Construction Name
  office_open_0_25,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_25_Infiltration,            !- Name
  office_open_0_25,                         !- Zone or ZoneList Name
  office_open_0_25_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_25_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_26_People,      !- Name
  office_open_0_26,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_26_Lights,      !- Name
  office_open_0_26,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_26_Equipment,   !- Name
  office_open_0_26,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_26_GlareReferencePoint,       !- Name
  office_open_0_26,                        !- Zone Name
  11.85,                      !- X-Coordinate of Reference Point {m}
  49.28,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_26_ReferencePoint1,             !- Name
  office_open_0_26,                        !- Zone Name
  9.88,                                !- X-Coordinate of Reference Point {m}
  49.28,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_26_Daylight,               !- Name
  office_open_0_26,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_26_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_26_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_26_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_26_InternalMass_Construction, !- Name
  office_open_0_26_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_26_InternalMass,    !- Name
  office_open_0_26_InternalMass_Construction, !- Construction Name
  office_open_0_26,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_26_Infiltration,            !- Name
  office_open_0_26,                         !- Zone or ZoneList Name
  office_open_0_26_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_26_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_27_People,      !- Name
  office_open_0_27,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_27_Lights,      !- Name
  office_open_0_27,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_27_Equipment,   !- Name
  office_open_0_27,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_27_GlareReferencePoint,       !- Name
  office_open_0_27,                        !- Zone Name
  31.34,                      !- X-Coordinate of Reference Point {m}
  49.10,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_27_ReferencePoint1,             !- Name
  office_open_0_27,                        !- Zone Name
  29.36,                                !- X-Coordinate of Reference Point {m}
  49.10,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_27_Daylight,               !- Name
  office_open_0_27,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_27_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_27_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_27_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_27_InternalMass_Construction, !- Name
  office_open_0_27_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_27_InternalMass,    !- Name
  office_open_0_27_InternalMass_Construction, !- Construction Name
  office_open_0_27,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_27_Infiltration,            !- Name
  office_open_0_27,                         !- Zone or ZoneList Name
  office_open_0_27_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.072452,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_27_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_28_People,      !- Name
  office_open_0_28,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  13,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_28_Lights,      !- Name
  office_open_0_28,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_28_Equipment,   !- Name
  office_open_0_28,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_28_GlareReferencePoint,       !- Name
  office_open_0_28,                        !- Zone Name
  51.99,                      !- X-Coordinate of Reference Point {m}
  48.59,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_28_ReferencePoint1,             !- Name
  office_open_0_28,                        !- Zone Name
  50.01,                                !- X-Coordinate of Reference Point {m}
  48.59,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_28_Daylight,               !- Name
  office_open_0_28,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_28_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_28_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_28_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_28_InternalMass_Construction, !- Name
  office_open_0_28_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_28_InternalMass,    !- Name
  office_open_0_28_InternalMass_Construction, !- Construction Name
  office_open_0_28,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_28_Infiltration,            !- Name
  office_open_0_28,                         !- Zone or ZoneList Name
  office_open_0_28_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.066809,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_28_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_29_People,      !- Name
  office_open_0_29,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_29_Lights,      !- Name
  office_open_0_29,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_29_Equipment,   !- Name
  office_open_0_29,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_29_GlareReferencePoint,       !- Name
  office_open_0_29,                        !- Zone Name
  -47.42,                      !- X-Coordinate of Reference Point {m}
  64.42,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_29_ReferencePoint1,             !- Name
  office_open_0_29,                        !- Zone Name
  -49.39,                                !- X-Coordinate of Reference Point {m}
  64.42,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_29_Daylight,               !- Name
  office_open_0_29,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_29_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_29_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_29_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_29_InternalMass_Construction, !- Name
  office_open_0_29_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_29_InternalMass,    !- Name
  office_open_0_29_InternalMass_Construction, !- Construction Name
  office_open_0_29,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_29_Infiltration,            !- Name
  office_open_0_29,                         !- Zone or ZoneList Name
  office_open_0_29_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_29_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_30_People,      !- Name
  office_open_0_30,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_30_Lights,      !- Name
  office_open_0_30,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_30_Equipment,   !- Name
  office_open_0_30,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_30_GlareReferencePoint,       !- Name
  office_open_0_30,                        !- Zone Name
  -27.45,                      !- X-Coordinate of Reference Point {m}
  64.80,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_30_ReferencePoint1,             !- Name
  office_open_0_30,                        !- Zone Name
  -29.42,                                !- X-Coordinate of Reference Point {m}
  64.80,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_30_Daylight,               !- Name
  office_open_0_30,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_30_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_30_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_30_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_30_InternalMass_Construction, !- Name
  office_open_0_30_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_30_InternalMass,    !- Name
  office_open_0_30_InternalMass_Construction, !- Construction Name
  office_open_0_30,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_30_Infiltration,            !- Name
  office_open_0_30,                         !- Zone or ZoneList Name
  office_open_0_30_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.070030,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_30_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_31_People,      !- Name
  office_open_0_31,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_31_Lights,      !- Name
  office_open_0_31,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_31_Equipment,   !- Name
  office_open_0_31,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_31_GlareReferencePoint,       !- Name
  office_open_0_31,                        !- Zone Name
  -7.90,                      !- X-Coordinate of Reference Point {m}
  64.42,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_31_ReferencePoint1,             !- Name
  office_open_0_31,                        !- Zone Name
  -9.88,                                !- X-Coordinate of Reference Point {m}
  64.42,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_31_Daylight,               !- Name
  office_open_0_31,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_31_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_31_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_31_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_31_InternalMass_Construction, !- Name
  office_open_0_31_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_31_InternalMass,    !- Name
  office_open_0_31_InternalMass_Construction, !- Construction Name
  office_open_0_31,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_31_Infiltration,            !- Name
  office_open_0_31,                         !- Zone or ZoneList Name
  office_open_0_31_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_31_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_32_People,      !- Name
  office_open_0_32,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_32_Lights,      !- Name
  office_open_0_32,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_32_Equipment,   !- Name
  office_open_0_32,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_32_GlareReferencePoint,       !- Name
  office_open_0_32,                        !- Zone Name
  11.85,                      !- X-Coordinate of Reference Point {m}
  64.42,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_32_ReferencePoint1,             !- Name
  office_open_0_32,                        !- Zone Name
  9.88,                                !- X-Coordinate of Reference Point {m}
  64.42,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_32_Daylight,               !- Name
  office_open_0_32,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_32_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_32_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_32_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_32_InternalMass_Construction, !- Name
  office_open_0_32_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_32_InternalMass,    !- Name
  office_open_0_32_InternalMass_Construction, !- Construction Name
  office_open_0_32,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_32_Infiltration,            !- Name
  office_open_0_32,                         !- Zone or ZoneList Name
  office_open_0_32_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.074759,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_32_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_33_People,      !- Name
  office_open_0_33,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  13,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_33_Lights,      !- Name
  office_open_0_33,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_33_Equipment,   !- Name
  office_open_0_33,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_33_GlareReferencePoint,       !- Name
  office_open_0_33,                        !- Zone Name
  30.62,                      !- X-Coordinate of Reference Point {m}
  64.63,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_33_ReferencePoint1,             !- Name
  office_open_0_33,                        !- Zone Name
  28.65,                                !- X-Coordinate of Reference Point {m}
  64.63,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_33_Daylight,               !- Name
  office_open_0_33,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_33_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_33_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_33_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_33_InternalMass_Construction, !- Name
  office_open_0_33_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_33_InternalMass,    !- Name
  office_open_0_33_InternalMass_Construction, !- Construction Name
  office_open_0_33,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_33_Infiltration,            !- Name
  office_open_0_33,                         !- Zone or ZoneList Name
  office_open_0_33_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.066982,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_33_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



People,
  office_open_0_34_People,      !- Name
  office_open_0_34,             !- Zone or ZoneList Name
  OFFICE_OPEN_OCCUPANCY,  !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  9,          !- Number of People
  ,                        !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.1,                     !- Sensible Heat Fraction
  OFFICE_OPEN_ACTIVITY;   !- Activity Level Schedule Name



Lights,
  office_open_0_34_Lights,      !- Name
  office_open_0_34,             !- Zone or ZoneList Name
  OFFICE_OPEN_LIGHTING,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.8, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  ,                        !- Fraction Replaceable
  General;                 !- End-Use Subcategory



ElectricEquipment,
  office_open_0_34_Equipment,   !- Name
  office_open_0_34,             !- Zone or ZoneList Name
  OFFICE_OPEN_EQUIPMENT,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.1, !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory



Daylighting:ReferencePoint,
  office_open_0_34_GlareReferencePoint,       !- Name
  office_open_0_34,                        !- Zone Name
  54.28,                      !- X-Coordinate of Reference Point {m}
  65.44,                      !- Y-Coordinate of Reference Point {m}
  1.2;                                !- Z-Coordinate of Reference Point {m} (eye level for glare calculation)

Daylighting:ReferencePoint,
  office_open_0_34_ReferencePoint1,             !- Name
  office_open_0_34,                        !- Zone Name
  52.30,                                !- X-Coordinate of Reference Point {m}
  65.44,                                !- Y-Coordinate of Reference Point {m}
  0.8;                                !- Z-Coordinate of Reference Point {m} (workplane height)

Daylighting:Controls,
  office_open_0_34_Daylight,               !- Name
  office_open_0_34,                        !- Zone Name
  SplitFlux,                          !- Daylighting Method (valid: SplitFlux or DElight, not Simple)
  ,                                   !- Availability Schedule Name
  Continuous,                         !- Lighting Control Type
  0.3,                                !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                   !- Number of Stepped Control Steps
  ,                                   !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  office_open_0_34_GlareReferencePoint,       !- Glare Calculation Daylighting Reference Point Name (A6) - Added to eliminate warnings
  0.0,                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg} (N5) - 0° = looking along +Y axis
  22.0,                               !- Glare Calculation Maximum Allowable Discomfort Glare Index (N6) - 22 = "Just Perceptible" (ASHRAE recommended)
  ,                                   !- DElight Gridding Resolution (N7) - NOTE: Removed extra "Minimum Allowable Illuminance" field that was not in IDD
  office_open_0_34_ReferencePoint1,            !- Daylighting Reference Point 1 Name (A7) - REQUIRED
  1.0,                                !- Fraction of Lights Controlled by Reference Point 1 (N8) - Changed to 1.0 for full coverage
  500.0,                              !- Illuminance Setpoint at Reference Point 1 {lux} (N9)
  ;                                   !- ID-Algorithm (only Reference Point 1 provided)



Material:NoMass,
  office_open_0_34_InternalMass_Material,  !- Name
  MediumSmooth,                !- Roughness
  0.15;                        !- Thermal Resistance {m2-K/W}

Construction,
  office_open_0_34_InternalMass_Construction, !- Name
  office_open_0_34_InternalMass_Material;  !- Layer 1

InternalMass,
  office_open_0_34_InternalMass,    !- Name
  office_open_0_34_InternalMass_Construction, !- Construction Name
  office_open_0_34,                 !- Zone or ZoneList Name
  ,                            !- Surface Area {m2}
  0.15,                        !- Surface Area per Zone Floor Area {m2/m2}
  ,                            !- Surface Area per Person {m2/person}
  ;                            !- Material Name



ZoneInfiltration:DesignFlowRate,
  office_open_0_34_Infiltration,            !- Name
  office_open_0_34,                         !- Zone or ZoneList Name
  office_open_0_34_Infiltration_Schedule,   !- Schedule Name
  Flow/Zone,                           !- Design Flow Rate Calculation Method
  0.047955,                !- Design Flow Rate {m3/s}
  ,                                    !- Flow per Zone Floor Area {m3/s-m2}
  ,                                    !- Flow per Exterior Surface Area {m3/s-m2}
  0.0008, !- Air Changes per Hour
  1.0,                                 !- Constant Term Coefficient
  0.9600, !- Temperature Term Coefficient
  0.1200, !- Velocity Term Coefficient
  0.0;                                 !- Velocity Squared Term Coefficient

Schedule:Compact,
  office_open_0_34_Infiltration_Schedule,   !- Name
  Fraction,                            !- Schedule Type Limits Name
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;



Sizing:Zone,
  lobby_0,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  conference_0,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  break_room_0,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  mechanical_0,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_private_0,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  storage_0,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_2,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_3,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_4,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_5,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_6,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_7,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_8,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_9,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_10,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_11,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_12,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_13,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_14,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_15,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_16,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_17,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_18,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_19,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_20,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_21,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_22,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_23,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_24,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_25,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_26,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_27,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_28,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_29,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_30,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_31,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_32,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_33,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:Zone,
  office_open_0_34,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}



Sizing:System,
  break_room_0_z3_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  conference_0_z2_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  lobby_0_z1_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  mechanical_0_z4_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_10_z16_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_11_z17_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_12_z18_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_13_z19_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_14_z20_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_15_z21_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_16_z22_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_17_z23_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_18_z24_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_19_z25_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_20_z26_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_21_z27_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_22_z28_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_23_z29_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_24_z30_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_25_z31_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_26_z32_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_27_z33_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_28_z34_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_29_z35_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_2_z8_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_30_z36_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_31_z37_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_32_z38_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_33_z39_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_34_z40_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_3_z9_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_4_z10_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_5_z11_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_6_z12_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_7_z13_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_8_z14_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_9_z15_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_open_0_z5_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  office_private_0_z6_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



Sizing:System,
  storage_0_z7_AirLoop,           !- AirLoop Name
  Sensible,                 !- Type of Load to Size On
  Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                      !- Preheat Design Temperature {C}
  0.0080,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Precool Design Temperature {C}
  0.0080,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                     !- Central Cooling Design Supply Air Temperature {C}
  40.0,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,            !- Type of Zone Sum to Use
  No,                       !- 100% Outdoor Air in Cooling
  No,                       !- 100% Outdoor Air in Heating
  0.0080,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                !- Cooling Supply Air Flow Rate Method
  ,                         !- Cooling Supply Air Flow Rate {m3/s}
  ,                         !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                !- Heating Supply Air Flow Rate Method
  ,                         !- Heating Supply Air Flow Rate {m3/s}
  ,                         !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                  !- System Outdoor Air Method
  1.0,                      !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,    !- Cooling Design Capacity Method
  Autosize,                 !- Cooling Design Capacity {W}
  ,                         !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,    !- Heating Design Capacity Method
  Autosize,                 !- Heating Design Capacity {W}
  ,                         !- Heating Design Capacity Per Floor Area {W/m2}
  ,                         !- Fraction of Autosized Heating Design Capacity
  OnOff,                    !- Central Cooling Capacity Control Method
  Autosize;                 !- Occupant Diversity



OutdoorAir:Node,
  LOBBY_0_Z1_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  lobby_0_z1_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  lobby_0_z1_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  CONFERENCE_0_Z2_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  conference_0_z2_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  conference_0_z2_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  BREAK_ROOM_0_Z3_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  break_room_0_z3_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  break_room_0_z3_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  MECHANICAL_0_Z4_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  mechanical_0_z4_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  mechanical_0_z4_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_Z5_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_z5_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_z5_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_PRIVATE_0_Z6_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_private_0_z6_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_private_0_z6_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  STORAGE_0_Z7_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  storage_0_z7_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  storage_0_z7_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_2_Z8_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_2_z8_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_2_z8_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_3_Z9_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_3_z9_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_3_z9_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_4_Z10_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_4_z10_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_4_z10_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_5_Z11_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_5_z11_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_5_z11_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_6_Z12_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_6_z12_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_6_z12_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_7_Z13_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_7_z13_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_7_z13_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_8_Z14_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_8_z14_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_8_z14_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_9_Z15_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_9_z15_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_9_z15_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_10_Z16_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_10_z16_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_10_z16_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_11_Z17_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_11_z17_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_11_z17_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_12_Z18_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_12_z18_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_12_z18_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_13_Z19_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
