  office_open_0_13_z19_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_13_z19_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_14_Z20_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_14_z20_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_14_z20_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_15_Z21_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_15_z21_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_15_z21_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_16_Z22_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_16_z22_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_16_z22_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_17_Z23_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_17_z23_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_17_z23_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_18_Z24_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_18_z24_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_18_z24_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_19_Z25_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_19_z25_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_19_z25_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_20_Z26_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_20_z26_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_20_z26_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_21_Z27_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_21_z27_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_21_z27_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_22_Z28_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_22_z28_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_22_z28_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_23_Z29_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_23_z29_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_23_z29_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_24_Z30_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_24_z30_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_24_z30_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_25_Z31_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_25_z31_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_25_z31_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_26_Z32_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_26_z32_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_26_z32_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_27_Z33_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_27_z33_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_27_z33_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_28_Z34_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_28_z34_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_28_z34_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_29_Z35_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_29_z35_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_29_z35_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_30_Z36_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_30_z36_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_30_z36_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_31_Z37_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_31_z37_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_31_z37_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_32_Z38_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_32_z38_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_32_z38_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_33_Z39_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_33_z39_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_33_z39_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



OutdoorAir:Node,
  OFFICE_OPEN_0_34_Z40_OUTDOOR_AIR_NODE;                !- Name



Schedule:Compact,
  office_open_0_34_z40_HeatingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  21.0,                               !- Heating setpoint 21°C in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  15.0,                               !- Heating off (low setpoint) in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  21.0;                               !- Heating setpoint 21°C in winter

Schedule:Compact,
  office_open_0_34_z40_CoolingSetpoint,             !- Name
  AnyNumber,                          !- Schedule Type Limits Name
  Through: 3/31,                      !- Winter: Jan-Mar
  For: AllDays,
  Until: 24:00,
  35.0,                               !- Cooling off (high setpoint) in winter
  Through: 9/30,                      !- Summer: Apr-Sep
  For: AllDays,
  Until: 24:00,
  24.0,                               !- Cooling setpoint 24°C in summer
  Through: 12/31,                     !- Winter: Oct-Dec
  For: AllDays,
  Until: 24:00,
  35.0;                               !- Cooling off (high setpoint) in winter



AirLoopHVAC,
  lobby_0_z1_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  lobby_0_z1_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  lobby_0_z1_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  LOBBY_0_Z1_SUPPLYINLET, !- Supply Side Inlet Node Name
  LOBBY_0_Z1_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  LOBBY_0_Z1_TERMINALINLET,               !- Demand Side Inlet Node Names
  LOBBY_0_Z1_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  lobby_0_z1_LowTempLockout,                 !- Name
  LOBBY_0_Z1_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  lobby_0_z1_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  lobby_0_z1_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  lobby_0_z1_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  3.5038,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  LOBBY_0_Z1_HEATC-FANNODE,  !- Air Inlet Node Name
  LOBBY_0_Z1_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  lobby_0_z1_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  LOBBY_0_Z1_COOLC-HEATCNODE,  !- Air Inlet Node Name
  LOBBY_0_Z1_HEATC-FANNODE,
  LOBBY_0_Z1_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  lobby_0_z1_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  lobby_0_z1_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  lobby_0_z1_HeatingSupplyAirTemp, !- Schedule Name
  LOBBY_0_Z1_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  lobby_0_z1_CoolingCoil,                 !- Name
  lobby_0_z1_CoolingAvailability, !- Availability Schedule Name
  LOBBY_0_Z1_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  LOBBY_0_Z1_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  LOBBY_0_Z1_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  lobby_0_z1_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  lobby_0_z1_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  lobby_0_z1_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  lobby_0_z1_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  lobby_0_z1_CoolingSupplyAirTemp, !- Schedule Name
  LOBBY_0_Z1_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  lobby_0_z1_CoolingCoilDX,
  lobby_0_z1_CoolingAvailability,
  55239.16,
  0.68,
  3.5169988276670576,
  3.337,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  LOBBY_0_Z1_SUPPLYINLET,
  LOBBY_0_Z1_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  lobby_0_z1_ADU,                 !- Name
  LOBBY_0_Z1_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  lobby_0_z1_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  lobby_0_z1_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  LOBBY_0_Z1_TERMINALOUTLET, !- Damper Air Outlet Node Name
  LOBBY_0_Z1_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  lobby_0_z1_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  LOBBY_0_Z1_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  lobby_0_z1_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  LOBBY_0_Z1_TERMINALOUTLET,  !- Air Inlet Node Name
  LOBBY_0_Z1_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  lobby_0_z1_ReturnAirMixer,                 !- Name
  LOBBY_0_Z1_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  LOBBY_0_Z1_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  lobby_0_z1_ReturnAirPath,                 !- Name
  LOBBY_0_Z1_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  lobby_0_z1_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  lobby_0,                 !- Name
  LOBBY_0_Z1_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  lobby_0_z1_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  lobby_0_z1_SupplySplitter,                 !- Name
  LOBBY_0_Z1_SUPPLYOUTLET,    !- Inlet Node Name
  LOBBY_0_Z1_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  lobby_0_z1_BranchList,                 !- Name
  lobby_0_z1_MainBranch;                       !- Branch 1 Name



Branch,
  lobby_0_z1_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  lobby_0_z1_CoolingCoil,      !- Component 1 Name
  LOBBY_0_Z1_SUPPLYINLET, !- Component 1 Inlet Node Name
  LOBBY_0_Z1_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  lobby_0_z1_HeatingCoil,      !- Component 2 Name
  LOBBY_0_Z1_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  LOBBY_0_Z1_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  lobby_0_z1_SupplyFan,      !- Component 3 Name
  LOBBY_0_Z1_HEATC-FANNODE, !- Component 3 Inlet Node Name
  LOBBY_0_Z1_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  lobby_0_z1 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  lobby_0_z1_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  lobby_0 Inlet Nodes,                 !- Name
  LOBBY_0_Z1_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  lobby_0,                 !- Zone Name
  lobby_0_z1 Equipment,              !- Zone Conditioning Equipment List Name
  lobby_0 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  LOBBY_0 AIR NODE,             !- Zone Air Node Name
  LOBBY_0_Z1_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  lobby_0_z1_Thermostat,                 !- Name
  lobby_0_z1_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  lobby_0_z1_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  lobby_0_z1_ZoneControl,                 !- Name
  lobby_0, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  lobby_0_z1_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  lobby_0_z1_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  LOBBY_0_Z1_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  conference_0_z2_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  conference_0_z2_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  conference_0_z2_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  CONFERENCE_0_Z2_SUPPLYINLET, !- Supply Side Inlet Node Name
  CONFERENCE_0_Z2_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  CONFERENCE_0_Z2_TERMINALINLET,               !- Demand Side Inlet Node Names
  CONFERENCE_0_Z2_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  conference_0_z2_LowTempLockout,                 !- Name
  CONFERENCE_0_Z2_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  conference_0_z2_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  conference_0_z2_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  conference_0_z2_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  0.5587,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  CONFERENCE_0_Z2_HEATC-FANNODE,  !- Air Inlet Node Name
  CONFERENCE_0_Z2_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  conference_0_z2_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  CONFERENCE_0_Z2_COOLC-HEATCNODE,  !- Air Inlet Node Name
  CONFERENCE_0_Z2_HEATC-FANNODE,
  CONFERENCE_0_Z2_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  conference_0_z2_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  conference_0_z2_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  conference_0_z2_HeatingSupplyAirTemp, !- Schedule Name
  CONFERENCE_0_Z2_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  conference_0_z2_CoolingCoil,                 !- Name
  conference_0_z2_CoolingAvailability, !- Availability Schedule Name
  CONFERENCE_0_Z2_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  CONFERENCE_0_Z2_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  CONFERENCE_0_Z2_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  conference_0_z2_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  conference_0_z2_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  conference_0_z2_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  conference_0_z2_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  conference_0_z2_CoolingSupplyAirTemp, !- Schedule Name
  CONFERENCE_0_Z2_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  conference_0_z2_CoolingCoilDX,
  conference_0_z2_CoolingAvailability,
  8807.92,
  0.7,
  3.5169988276670576,
  0.53209,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  CONFERENCE_0_Z2_SUPPLYINLET,
  CONFERENCE_0_Z2_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  conference_0_z2_ADU,                 !- Name
  CONFERENCE_0_Z2_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  conference_0_z2_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  conference_0_z2_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  CONFERENCE_0_Z2_TERMINALOUTLET, !- Damper Air Outlet Node Name
  CONFERENCE_0_Z2_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  conference_0_z2_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CONFERENCE_0_Z2_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  conference_0_z2_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  CONFERENCE_0_Z2_TERMINALOUTLET,  !- Air Inlet Node Name
  CONFERENCE_0_Z2_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  conference_0_z2_ReturnAirMixer,                 !- Name
  CONFERENCE_0_Z2_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  CONFERENCE_0_Z2_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  conference_0_z2_ReturnAirPath,                 !- Name
  CONFERENCE_0_Z2_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  conference_0_z2_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  conference_0,                 !- Name
  CONFERENCE_0_Z2_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  conference_0_z2_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  conference_0_z2_SupplySplitter,                 !- Name
  CONFERENCE_0_Z2_SUPPLYOUTLET,    !- Inlet Node Name
  CONFERENCE_0_Z2_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  conference_0_z2_BranchList,                 !- Name
  conference_0_z2_MainBranch;                       !- Branch 1 Name



Branch,
  conference_0_z2_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  conference_0_z2_CoolingCoil,      !- Component 1 Name
  CONFERENCE_0_Z2_SUPPLYINLET, !- Component 1 Inlet Node Name
  CONFERENCE_0_Z2_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  conference_0_z2_HeatingCoil,      !- Component 2 Name
  CONFERENCE_0_Z2_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  CONFERENCE_0_Z2_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  conference_0_z2_SupplyFan,      !- Component 3 Name
  CONFERENCE_0_Z2_HEATC-FANNODE, !- Component 3 Inlet Node Name
  CONFERENCE_0_Z2_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  conference_0_z2 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  conference_0_z2_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  conference_0 Inlet Nodes,                 !- Name
  CONFERENCE_0_Z2_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  conference_0,                 !- Zone Name
  conference_0_z2 Equipment,              !- Zone Conditioning Equipment List Name
  conference_0 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  CONFERENCE_0 AIR NODE,             !- Zone Air Node Name
  CONFERENCE_0_Z2_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  conference_0_z2_Thermostat,                 !- Name
  conference_0_z2_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  conference_0_z2_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  conference_0_z2_ZoneControl,                 !- Name
  conference_0, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  conference_0_z2_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  conference_0_z2_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  CONFERENCE_0_Z2_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  break_room_0_z3_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  break_room_0_z3_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  break_room_0_z3_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  BREAK_ROOM_0_Z3_SUPPLYINLET, !- Supply Side Inlet Node Name
  BREAK_ROOM_0_Z3_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  BREAK_ROOM_0_Z3_TERMINALINLET,               !- Demand Side Inlet Node Names
  BREAK_ROOM_0_Z3_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  break_room_0_z3_LowTempLockout,                 !- Name
  BREAK_ROOM_0_Z3_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  break_room_0_z3_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  break_room_0_z3_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  break_room_0_z3_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  1.2556,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  BREAK_ROOM_0_Z3_HEATC-FANNODE,  !- Air Inlet Node Name
  BREAK_ROOM_0_Z3_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  break_room_0_z3_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  BREAK_ROOM_0_Z3_COOLC-HEATCNODE,  !- Air Inlet Node Name
  BREAK_ROOM_0_Z3_HEATC-FANNODE,
  BREAK_ROOM_0_Z3_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  break_room_0_z3_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  break_room_0_z3_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  break_room_0_z3_HeatingSupplyAirTemp, !- Schedule Name
  BREAK_ROOM_0_Z3_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  break_room_0_z3_CoolingCoil,                 !- Name
  break_room_0_z3_CoolingAvailability, !- Availability Schedule Name
  BREAK_ROOM_0_Z3_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  BREAK_ROOM_0_Z3_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  BREAK_ROOM_0_Z3_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  break_room_0_z3_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  break_room_0_z3_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  break_room_0_z3_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  break_room_0_z3_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  break_room_0_z3_CoolingSupplyAirTemp, !- Schedule Name
  BREAK_ROOM_0_Z3_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  break_room_0_z3_CoolingCoilDX,
  break_room_0_z3_CoolingAvailability,
  19795.34,
  0.62,
  3.5169988276670576,
  1.19584,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  BREAK_ROOM_0_Z3_SUPPLYINLET,
  BREAK_ROOM_0_Z3_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  break_room_0_z3_ADU,                 !- Name
  BREAK_ROOM_0_Z3_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  break_room_0_z3_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  break_room_0_z3_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  BREAK_ROOM_0_Z3_TERMINALOUTLET, !- Damper Air Outlet Node Name
  BREAK_ROOM_0_Z3_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  break_room_0_z3_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BREAK_ROOM_0_Z3_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  break_room_0_z3_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  BREAK_ROOM_0_Z3_TERMINALOUTLET,  !- Air Inlet Node Name
  BREAK_ROOM_0_Z3_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  break_room_0_z3_ReturnAirMixer,                 !- Name
  BREAK_ROOM_0_Z3_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  BREAK_ROOM_0_Z3_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  break_room_0_z3_ReturnAirPath,                 !- Name
  BREAK_ROOM_0_Z3_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  break_room_0_z3_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  break_room_0,                 !- Name
  BREAK_ROOM_0_Z3_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  break_room_0_z3_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  break_room_0_z3_SupplySplitter,                 !- Name
  BREAK_ROOM_0_Z3_SUPPLYOUTLET,    !- Inlet Node Name
  BREAK_ROOM_0_Z3_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  break_room_0_z3_BranchList,                 !- Name
  break_room_0_z3_MainBranch;                       !- Branch 1 Name



Branch,
  break_room_0_z3_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  break_room_0_z3_CoolingCoil,      !- Component 1 Name
  BREAK_ROOM_0_Z3_SUPPLYINLET, !- Component 1 Inlet Node Name
  BREAK_ROOM_0_Z3_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  break_room_0_z3_HeatingCoil,      !- Component 2 Name
  BREAK_ROOM_0_Z3_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  BREAK_ROOM_0_Z3_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  break_room_0_z3_SupplyFan,      !- Component 3 Name
  BREAK_ROOM_0_Z3_HEATC-FANNODE, !- Component 3 Inlet Node Name
  BREAK_ROOM_0_Z3_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  break_room_0_z3 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  break_room_0_z3_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  break_room_0 Inlet Nodes,                 !- Name
  BREAK_ROOM_0_Z3_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  break_room_0,                 !- Zone Name
  break_room_0_z3 Equipment,              !- Zone Conditioning Equipment List Name
  break_room_0 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  BREAK_ROOM_0 AIR NODE,             !- Zone Air Node Name
  BREAK_ROOM_0_Z3_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  break_room_0_z3_Thermostat,                 !- Name
  break_room_0_z3_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  break_room_0_z3_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  break_room_0_z3_ZoneControl,                 !- Name
  break_room_0, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  break_room_0_z3_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  break_room_0_z3_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  BREAK_ROOM_0_Z3_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  mechanical_0_z4_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  mechanical_0_z4_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  mechanical_0_z4_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  MECHANICAL_0_Z4_SUPPLYINLET, !- Supply Side Inlet Node Name
  MECHANICAL_0_Z4_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  MECHANICAL_0_Z4_TERMINALINLET,               !- Demand Side Inlet Node Names
  MECHANICAL_0_Z4_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  mechanical_0_z4_LowTempLockout,                 !- Name
  MECHANICAL_0_Z4_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  mechanical_0_z4_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  mechanical_0_z4_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  mechanical_0_z4_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  1.1077,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  MECHANICAL_0_Z4_HEATC-FANNODE,  !- Air Inlet Node Name
  MECHANICAL_0_Z4_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  mechanical_0_z4_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  MECHANICAL_0_Z4_COOLC-HEATCNODE,  !- Air Inlet Node Name
  MECHANICAL_0_Z4_HEATC-FANNODE,
  MECHANICAL_0_Z4_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  mechanical_0_z4_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  mechanical_0_z4_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  mechanical_0_z4_HeatingSupplyAirTemp, !- Schedule Name
  MECHANICAL_0_Z4_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  mechanical_0_z4_CoolingCoil,                 !- Name
  mechanical_0_z4_CoolingAvailability, !- Availability Schedule Name
  MECHANICAL_0_Z4_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  MECHANICAL_0_Z4_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  MECHANICAL_0_Z4_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  mechanical_0_z4_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  mechanical_0_z4_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  mechanical_0_z4_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  mechanical_0_z4_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  mechanical_0_z4_CoolingSupplyAirTemp, !- Schedule Name
  MECHANICAL_0_Z4_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  mechanical_0_z4_CoolingCoilDX,
  mechanical_0_z4_CoolingAvailability,
  17463.99,
  0.65,
  3.5169988276670576,
  1.055,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  MECHANICAL_0_Z4_SUPPLYINLET,
  MECHANICAL_0_Z4_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  mechanical_0_z4_ADU,                 !- Name
  MECHANICAL_0_Z4_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  mechanical_0_z4_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  mechanical_0_z4_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  MECHANICAL_0_Z4_TERMINALOUTLET, !- Damper Air Outlet Node Name
  MECHANICAL_0_Z4_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  mechanical_0_z4_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  MECHANICAL_0_Z4_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  mechanical_0_z4_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  MECHANICAL_0_Z4_TERMINALOUTLET,  !- Air Inlet Node Name
  MECHANICAL_0_Z4_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  mechanical_0_z4_ReturnAirMixer,                 !- Name
  MECHANICAL_0_Z4_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  MECHANICAL_0_Z4_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  mechanical_0_z4_ReturnAirPath,                 !- Name
  MECHANICAL_0_Z4_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  mechanical_0_z4_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  mechanical_0,                 !- Name
  MECHANICAL_0_Z4_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  mechanical_0_z4_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  mechanical_0_z4_SupplySplitter,                 !- Name
  MECHANICAL_0_Z4_SUPPLYOUTLET,    !- Inlet Node Name
  MECHANICAL_0_Z4_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  mechanical_0_z4_BranchList,                 !- Name
  mechanical_0_z4_MainBranch;                       !- Branch 1 Name



Branch,
  mechanical_0_z4_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  mechanical_0_z4_CoolingCoil,      !- Component 1 Name
  MECHANICAL_0_Z4_SUPPLYINLET, !- Component 1 Inlet Node Name
  MECHANICAL_0_Z4_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  mechanical_0_z4_HeatingCoil,      !- Component 2 Name
  MECHANICAL_0_Z4_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  MECHANICAL_0_Z4_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  mechanical_0_z4_SupplyFan,      !- Component 3 Name
  MECHANICAL_0_Z4_HEATC-FANNODE, !- Component 3 Inlet Node Name
  MECHANICAL_0_Z4_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  mechanical_0_z4 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  mechanical_0_z4_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  mechanical_0 Inlet Nodes,                 !- Name
  MECHANICAL_0_Z4_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  mechanical_0,                 !- Zone Name
  mechanical_0_z4 Equipment,              !- Zone Conditioning Equipment List Name
  mechanical_0 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  MECHANICAL_0 AIR NODE,             !- Zone Air Node Name
  MECHANICAL_0_Z4_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  mechanical_0_z4_Thermostat,                 !- Name
  mechanical_0_z4_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  mechanical_0_z4_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  mechanical_0_z4_ZoneControl,                 !- Name
  mechanical_0, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  mechanical_0_z4_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  mechanical_0_z4_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  MECHANICAL_0_Z4_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_z5_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_z5_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_z5_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_Z5_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_Z5_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_Z5_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_Z5_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_z5_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_Z5_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_z5_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_z5_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_z5_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_Z5_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_Z5_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_z5_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_Z5_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_Z5_HEATC-FANNODE,
  OFFICE_OPEN_0_Z5_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_z5_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_z5_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_z5_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_Z5_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_z5_CoolingCoil,                 !- Name
  office_open_0_z5_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_Z5_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_Z5_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_Z5_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_z5_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_z5_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_z5_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_z5_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_z5_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_Z5_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_z5_CoolingCoilDX,
  office_open_0_z5_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_Z5_SUPPLYINLET,
  OFFICE_OPEN_0_Z5_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_z5_ADU,                 !- Name
  OFFICE_OPEN_0_Z5_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_z5_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_z5_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_Z5_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_Z5_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_z5_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_Z5_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_z5_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_Z5_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_Z5_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_z5_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_Z5_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_Z5_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_z5_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_Z5_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_z5_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0,                 !- Name
  OFFICE_OPEN_0_Z5_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_z5_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_z5_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_Z5_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_Z5_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_z5_BranchList,                 !- Name
  office_open_0_z5_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_z5_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_z5_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_Z5_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_Z5_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_z5_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_Z5_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_Z5_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_z5_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_Z5_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_Z5_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_z5 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_z5_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_Z5_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0,                 !- Zone Name
  office_open_0_z5 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_Z5_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_z5_Thermostat,                 !- Name
  office_open_0_z5_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_z5_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_z5_ZoneControl,                 !- Name
  office_open_0, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_z5_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_z5_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_Z5_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_private_0_z6_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_private_0_z6_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_private_0_z6_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_PRIVATE_0_Z6_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_PRIVATE_0_Z6_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_PRIVATE_0_Z6_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_PRIVATE_0_Z6_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_private_0_z6_LowTempLockout,                 !- Name
  OFFICE_PRIVATE_0_Z6_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_private_0_z6_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_private_0_z6_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_private_0_z6_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_PRIVATE_0_Z6_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_PRIVATE_0_Z6_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_private_0_z6_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_PRIVATE_0_Z6_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_PRIVATE_0_Z6_HEATC-FANNODE,
  OFFICE_PRIVATE_0_Z6_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_private_0_z6_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_private_0_z6_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_private_0_z6_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_PRIVATE_0_Z6_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_private_0_z6_CoolingCoil,                 !- Name
  office_private_0_z6_CoolingAvailability, !- Availability Schedule Name
  OFFICE_PRIVATE_0_Z6_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_PRIVATE_0_Z6_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_PRIVATE_0_Z6_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_private_0_z6_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_private_0_z6_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_private_0_z6_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_private_0_z6_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_private_0_z6_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_PRIVATE_0_Z6_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_private_0_z6_CoolingCoilDX,
  office_private_0_z6_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_PRIVATE_0_Z6_SUPPLYINLET,
  OFFICE_PRIVATE_0_Z6_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_private_0_z6_ADU,                 !- Name
  OFFICE_PRIVATE_0_Z6_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_private_0_z6_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_private_0_z6_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_PRIVATE_0_Z6_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_PRIVATE_0_Z6_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_private_0_z6_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_PRIVATE_0_Z6_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_private_0_z6_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_PRIVATE_0_Z6_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_PRIVATE_0_Z6_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_private_0_z6_ReturnAirMixer,                 !- Name
  OFFICE_PRIVATE_0_Z6_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_PRIVATE_0_Z6_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_private_0_z6_ReturnAirPath,                 !- Name
  OFFICE_PRIVATE_0_Z6_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_private_0_z6_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_private_0,                 !- Name
  OFFICE_PRIVATE_0_Z6_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_private_0_z6_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_private_0_z6_SupplySplitter,                 !- Name
  OFFICE_PRIVATE_0_Z6_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_PRIVATE_0_Z6_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_private_0_z6_BranchList,                 !- Name
  office_private_0_z6_MainBranch;                       !- Branch 1 Name



Branch,
  office_private_0_z6_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_private_0_z6_CoolingCoil,      !- Component 1 Name
  OFFICE_PRIVATE_0_Z6_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_PRIVATE_0_Z6_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_private_0_z6_HeatingCoil,      !- Component 2 Name
  OFFICE_PRIVATE_0_Z6_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_PRIVATE_0_Z6_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_private_0_z6_SupplyFan,      !- Component 3 Name
  OFFICE_PRIVATE_0_Z6_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_PRIVATE_0_Z6_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_private_0_z6 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_private_0_z6_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_private_0 Inlet Nodes,                 !- Name
  OFFICE_PRIVATE_0_Z6_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_private_0,                 !- Zone Name
  office_private_0_z6 Equipment,              !- Zone Conditioning Equipment List Name
  office_private_0 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_PRIVATE_0 AIR NODE,             !- Zone Air Node Name
  OFFICE_PRIVATE_0_Z6_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_private_0_z6_Thermostat,                 !- Name
  office_private_0_z6_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_private_0_z6_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_private_0_z6_ZoneControl,                 !- Name
  office_private_0, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_private_0_z6_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_private_0_z6_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_PRIVATE_0_Z6_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  storage_0_z7_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  storage_0_z7_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  storage_0_z7_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  STORAGE_0_Z7_SUPPLYINLET, !- Supply Side Inlet Node Name
  STORAGE_0_Z7_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  STORAGE_0_Z7_TERMINALINLET,               !- Demand Side Inlet Node Names
  STORAGE_0_Z7_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  storage_0_z7_LowTempLockout,                 !- Name
  STORAGE_0_Z7_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  storage_0_z7_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  storage_0_z7_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  storage_0_z7_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  2.2366,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  STORAGE_0_Z7_HEATC-FANNODE,  !- Air Inlet Node Name
  STORAGE_0_Z7_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  storage_0_z7_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  STORAGE_0_Z7_COOLC-HEATCNODE,  !- Air Inlet Node Name
  STORAGE_0_Z7_HEATC-FANNODE,
  STORAGE_0_Z7_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  storage_0_z7_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  storage_0_z7_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  storage_0_z7_HeatingSupplyAirTemp, !- Schedule Name
  STORAGE_0_Z7_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  storage_0_z7_CoolingCoil,                 !- Name
  storage_0_z7_CoolingAvailability, !- Availability Schedule Name
  STORAGE_0_Z7_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  STORAGE_0_Z7_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  STORAGE_0_Z7_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  storage_0_z7_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  storage_0_z7_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  storage_0_z7_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  storage_0_z7_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  storage_0_z7_CoolingSupplyAirTemp, !- Schedule Name
  STORAGE_0_Z7_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  storage_0_z7_CoolingCoilDX,
  storage_0_z7_CoolingAvailability,
  35260.65,
  0.7,
  3.5169988276670576,
  2.1301,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  STORAGE_0_Z7_SUPPLYINLET,
  STORAGE_0_Z7_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  storage_0_z7_ADU,                 !- Name
  STORAGE_0_Z7_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  storage_0_z7_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  storage_0_z7_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  STORAGE_0_Z7_TERMINALOUTLET, !- Damper Air Outlet Node Name
  STORAGE_0_Z7_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  storage_0_z7_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  STORAGE_0_Z7_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  storage_0_z7_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  STORAGE_0_Z7_TERMINALOUTLET,  !- Air Inlet Node Name
  STORAGE_0_Z7_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  storage_0_z7_ReturnAirMixer,                 !- Name
  STORAGE_0_Z7_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  STORAGE_0_Z7_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  storage_0_z7_ReturnAirPath,                 !- Name
  STORAGE_0_Z7_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  storage_0_z7_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  storage_0,                 !- Name
  STORAGE_0_Z7_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  storage_0_z7_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  storage_0_z7_SupplySplitter,                 !- Name
  STORAGE_0_Z7_SUPPLYOUTLET,    !- Inlet Node Name
  STORAGE_0_Z7_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  storage_0_z7_BranchList,                 !- Name
  storage_0_z7_MainBranch;                       !- Branch 1 Name



Branch,
  storage_0_z7_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  storage_0_z7_CoolingCoil,      !- Component 1 Name
  STORAGE_0_Z7_SUPPLYINLET, !- Component 1 Inlet Node Name
  STORAGE_0_Z7_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  storage_0_z7_HeatingCoil,      !- Component 2 Name
  STORAGE_0_Z7_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  STORAGE_0_Z7_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  storage_0_z7_SupplyFan,      !- Component 3 Name
  STORAGE_0_Z7_HEATC-FANNODE, !- Component 3 Inlet Node Name
  STORAGE_0_Z7_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  storage_0_z7 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  storage_0_z7_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  storage_0 Inlet Nodes,                 !- Name
  STORAGE_0_Z7_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  storage_0,                 !- Zone Name
  storage_0_z7 Equipment,              !- Zone Conditioning Equipment List Name
  storage_0 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  STORAGE_0 AIR NODE,             !- Zone Air Node Name
  STORAGE_0_Z7_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  storage_0_z7_Thermostat,                 !- Name
  storage_0_z7_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  storage_0_z7_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  storage_0_z7_ZoneControl,                 !- Name
  storage_0, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  storage_0_z7_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  storage_0_z7_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  STORAGE_0_Z7_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_2_z8_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_2_z8_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_2_z8_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_2_Z8_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_2_Z8_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_2_Z8_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_2_Z8_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_2_z8_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_2_Z8_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_2_z8_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_2_z8_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_2_z8_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  4.1537,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_2_Z8_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_2_Z8_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_2_z8_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_2_Z8_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_2_Z8_HEATC-FANNODE,
  OFFICE_OPEN_0_2_Z8_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_2_z8_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_2_z8_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_2_z8_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_2_Z8_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_2_z8_CoolingCoil,                 !- Name
  office_open_0_2_z8_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_2_Z8_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_2_Z8_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_2_Z8_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_2_z8_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_2_z8_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_2_z8_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_2_z8_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_2_z8_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_2_Z8_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_2_z8_CoolingCoilDX,
  office_open_0_2_z8_CoolingAvailability,
  65484.06,
  0.7,
  3.5169988276670576,
  3.95589,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_2_Z8_SUPPLYINLET,
  OFFICE_OPEN_0_2_Z8_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_2_z8_ADU,                 !- Name
  OFFICE_OPEN_0_2_Z8_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_2_z8_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_2_z8_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_2_Z8_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_2_Z8_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_2_z8_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_2_Z8_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_2_z8_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_2_Z8_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_2_Z8_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_2_z8_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_2_Z8_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_2_Z8_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_2_z8_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_2_Z8_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_2_z8_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_2,                 !- Name
  OFFICE_OPEN_0_2_Z8_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_2_z8_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_2_z8_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_2_Z8_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_2_Z8_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_2_z8_BranchList,                 !- Name
  office_open_0_2_z8_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_2_z8_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_2_z8_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_2_Z8_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_2_Z8_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_2_z8_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_2_Z8_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_2_Z8_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_2_z8_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_2_Z8_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_2_Z8_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_2_z8 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_2_z8_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_2 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_2_Z8_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_2,                 !- Zone Name
  office_open_0_2_z8 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_2 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_2 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_2_Z8_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_2_z8_Thermostat,                 !- Name
  office_open_0_2_z8_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_2_z8_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_2_z8_ZoneControl,                 !- Name
  office_open_0_2, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_2_z8_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_2_z8_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_2_Z8_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_3_z9_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_3_z9_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_3_z9_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_3_Z9_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_3_Z9_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_3_Z9_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_3_Z9_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_3_z9_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_3_Z9_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_3_z9_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_3_z9_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_3_z9_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_3_Z9_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_3_Z9_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_3_z9_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_3_Z9_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_3_Z9_HEATC-FANNODE,
  OFFICE_OPEN_0_3_Z9_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_3_z9_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_3_z9_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_3_z9_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_3_Z9_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_3_z9_CoolingCoil,                 !- Name
  office_open_0_3_z9_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_3_Z9_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_3_Z9_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_3_Z9_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_3_z9_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_3_z9_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_3_z9_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_3_z9_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_3_z9_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_3_Z9_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_3_z9_CoolingCoilDX,
  office_open_0_3_z9_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_3_Z9_SUPPLYINLET,
  OFFICE_OPEN_0_3_Z9_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_3_z9_ADU,                 !- Name
  OFFICE_OPEN_0_3_Z9_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_3_z9_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_3_z9_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_3_Z9_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_3_Z9_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_3_z9_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_3_Z9_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_3_z9_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_3_Z9_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_3_Z9_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_3_z9_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_3_Z9_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_3_Z9_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_3_z9_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_3_Z9_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_3_z9_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_3,                 !- Name
  OFFICE_OPEN_0_3_Z9_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_3_z9_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_3_z9_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_3_Z9_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_3_Z9_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_3_z9_BranchList,                 !- Name
  office_open_0_3_z9_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_3_z9_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_3_z9_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_3_Z9_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_3_Z9_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_3_z9_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_3_Z9_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_3_Z9_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_3_z9_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_3_Z9_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_3_Z9_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_3_z9 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_3_z9_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_3 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_3_Z9_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_3,                 !- Zone Name
  office_open_0_3_z9 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_3 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_3 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_3_Z9_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_3_z9_Thermostat,                 !- Name
  office_open_0_3_z9_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_3_z9_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_3_z9_ZoneControl,                 !- Name
  office_open_0_3, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_3_z9_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_3_z9_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_3_Z9_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_4_z10_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_4_z10_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_4_z10_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_4_Z10_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_4_Z10_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_4_Z10_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_4_Z10_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_4_z10_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_4_Z10_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_4_z10_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_4_z10_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_4_z10_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.2139,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_4_Z10_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_4_Z10_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_4_z10_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_4_Z10_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_4_Z10_HEATC-FANNODE,
  OFFICE_OPEN_0_4_Z10_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_4_z10_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_4_z10_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_4_z10_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_4_Z10_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_4_z10_CoolingCoil,                 !- Name
  office_open_0_4_z10_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_4_Z10_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_4_Z10_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_4_Z10_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_4_z10_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_4_z10_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_4_z10_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_4_z10_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_4_z10_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_4_Z10_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_4_z10_CoolingCoilDX,
  office_open_0_4_z10_CoolingAvailability,
  82198.3,
  0.7,
  3.5169988276670576,
  4.9656,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_4_Z10_SUPPLYINLET,
  OFFICE_OPEN_0_4_Z10_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_4_z10_ADU,                 !- Name
  OFFICE_OPEN_0_4_Z10_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_4_z10_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_4_z10_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_4_Z10_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_4_Z10_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_4_z10_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_4_Z10_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_4_z10_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_4_Z10_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_4_Z10_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_4_z10_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_4_Z10_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_4_Z10_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_4_z10_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_4_Z10_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_4_z10_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_4,                 !- Name
  OFFICE_OPEN_0_4_Z10_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_4_z10_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_4_z10_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_4_Z10_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_4_Z10_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_4_z10_BranchList,                 !- Name
  office_open_0_4_z10_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_4_z10_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_4_z10_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_4_Z10_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_4_Z10_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_4_z10_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_4_Z10_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_4_Z10_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_4_z10_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_4_Z10_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_4_Z10_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_4_z10 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_4_z10_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_4 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_4_Z10_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_4,                 !- Zone Name
  office_open_0_4_z10 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_4 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_4 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_4_Z10_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_4_z10_Thermostat,                 !- Name
  office_open_0_4_z10_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_4_z10_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_4_z10_ZoneControl,                 !- Name
  office_open_0_4, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_4_z10_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_4_z10_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_4_Z10_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_5_z11_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_5_z11_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_5_z11_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_5_Z11_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_5_Z11_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_5_Z11_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_5_Z11_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_5_z11_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_5_Z11_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_5_z11_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_5_z11_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_5_z11_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_5_Z11_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_5_Z11_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_5_z11_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_5_Z11_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_5_Z11_HEATC-FANNODE,
  OFFICE_OPEN_0_5_Z11_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_5_z11_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_5_z11_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_5_z11_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_5_Z11_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_5_z11_CoolingCoil,                 !- Name
  office_open_0_5_z11_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_5_Z11_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_5_Z11_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_5_Z11_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_5_z11_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_5_z11_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_5_z11_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_5_z11_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_5_z11_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_5_Z11_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_5_z11_CoolingCoilDX,
  office_open_0_5_z11_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_5_Z11_SUPPLYINLET,
  OFFICE_OPEN_0_5_Z11_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_5_z11_ADU,                 !- Name
  OFFICE_OPEN_0_5_Z11_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_5_z11_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_5_z11_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_5_Z11_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_5_Z11_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_5_z11_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_5_Z11_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_5_z11_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_5_Z11_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_5_Z11_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_5_z11_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_5_Z11_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_5_Z11_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_5_z11_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_5_Z11_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_5_z11_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_5,                 !- Name
  OFFICE_OPEN_0_5_Z11_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_5_z11_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_5_z11_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_5_Z11_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_5_Z11_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_5_z11_BranchList,                 !- Name
  office_open_0_5_z11_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_5_z11_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_5_z11_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_5_Z11_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_5_Z11_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_5_z11_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_5_Z11_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_5_Z11_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_5_z11_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_5_Z11_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_5_Z11_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_5_z11 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_5_z11_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_5 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_5_Z11_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_5,                 !- Zone Name
  office_open_0_5_z11 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_5 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_5 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_5_Z11_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_5_z11_Thermostat,                 !- Name
  office_open_0_5_z11_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_5_z11_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_5_z11_ZoneControl,                 !- Name
  office_open_0_5, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_5_z11_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_5_z11_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_5_Z11_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_6_z12_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_6_z12_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_6_z12_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_6_Z12_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_6_Z12_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_6_Z12_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_6_Z12_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_6_z12_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_6_Z12_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_6_z12_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_6_z12_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_6_z12_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_6_Z12_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_6_Z12_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_6_z12_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_6_Z12_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_6_Z12_HEATC-FANNODE,
  OFFICE_OPEN_0_6_Z12_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_6_z12_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_6_z12_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_6_z12_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_6_Z12_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_6_z12_CoolingCoil,                 !- Name
  office_open_0_6_z12_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_6_Z12_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_6_Z12_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_6_Z12_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_6_z12_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_6_z12_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_6_z12_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_6_z12_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_6_z12_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_6_Z12_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_6_z12_CoolingCoilDX,
  office_open_0_6_z12_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_6_Z12_SUPPLYINLET,
  OFFICE_OPEN_0_6_Z12_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_6_z12_ADU,                 !- Name
  OFFICE_OPEN_0_6_Z12_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_6_z12_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_6_z12_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_6_Z12_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_6_Z12_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_6_z12_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_6_Z12_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_6_z12_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_6_Z12_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_6_Z12_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_6_z12_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_6_Z12_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_6_Z12_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_6_z12_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_6_Z12_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_6_z12_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_6,                 !- Name
  OFFICE_OPEN_0_6_Z12_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_6_z12_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_6_z12_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_6_Z12_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_6_Z12_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_6_z12_BranchList,                 !- Name
  office_open_0_6_z12_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_6_z12_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_6_z12_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_6_Z12_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_6_Z12_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_6_z12_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_6_Z12_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_6_Z12_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_6_z12_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_6_Z12_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_6_Z12_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_6_z12 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_6_z12_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_6 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_6_Z12_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_6,                 !- Zone Name
  office_open_0_6_z12 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_6 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_6 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_6_Z12_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_6_z12_Thermostat,                 !- Name
  office_open_0_6_z12_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_6_z12_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_6_z12_ZoneControl,                 !- Name
  office_open_0_6, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_6_z12_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_6_z12_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_6_Z12_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_7_z13_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_7_z13_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_7_z13_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_7_Z13_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_7_Z13_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_7_Z13_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_7_Z13_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_7_z13_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_7_Z13_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_7_z13_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_7_z13_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_7_z13_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  1.3687,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_7_Z13_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_7_Z13_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_7_z13_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_7_Z13_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_7_Z13_HEATC-FANNODE,
  OFFICE_OPEN_0_7_Z13_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_7_z13_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_7_z13_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_7_z13_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_7_Z13_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_7_z13_CoolingCoil,                 !- Name
  office_open_0_7_z13_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_7_Z13_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_7_Z13_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_7_Z13_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_7_z13_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_7_z13_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_7_z13_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_7_z13_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_7_z13_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_7_Z13_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_7_z13_CoolingCoilDX,
  office_open_0_7_z13_CoolingAvailability,
  21578.59,
  0.7,
  3.5169988276670576,
  1.30356,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_7_Z13_SUPPLYINLET,
  OFFICE_OPEN_0_7_Z13_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_7_z13_ADU,                 !- Name
  OFFICE_OPEN_0_7_Z13_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_7_z13_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_7_z13_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_7_Z13_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_7_Z13_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_7_z13_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_7_Z13_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_7_z13_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_7_Z13_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_7_Z13_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_7_z13_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_7_Z13_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_7_Z13_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_7_z13_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_7_Z13_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_7_z13_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_7,                 !- Name
  OFFICE_OPEN_0_7_Z13_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_7_z13_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_7_z13_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_7_Z13_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_7_Z13_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_7_z13_BranchList,                 !- Name
  office_open_0_7_z13_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_7_z13_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_7_z13_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_7_Z13_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_7_Z13_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_7_z13_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_7_Z13_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_7_Z13_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_7_z13_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_7_Z13_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_7_Z13_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_7_z13 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_7_z13_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_7 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_7_Z13_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_7,                 !- Zone Name
  office_open_0_7_z13 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_7 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_7 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_7_Z13_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_7_z13_Thermostat,                 !- Name
  office_open_0_7_z13_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_7_z13_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_7_z13_ZoneControl,                 !- Name
  office_open_0_7, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_7_z13_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_7_z13_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_7_Z13_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_8_z14_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_8_z14_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_8_z14_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_8_Z14_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_8_Z14_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_8_Z14_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_8_Z14_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_8_z14_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_8_Z14_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_8_z14_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_8_z14_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_8_z14_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  1.1651,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_8_Z14_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_8_Z14_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_8_z14_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_8_Z14_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_8_Z14_HEATC-FANNODE,
  OFFICE_OPEN_0_8_Z14_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_8_z14_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_8_z14_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_8_z14_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_8_Z14_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_8_z14_CoolingCoil,                 !- Name
  office_open_0_8_z14_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_8_Z14_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_8_Z14_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_8_Z14_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_8_z14_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_8_z14_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_8_z14_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_8_z14_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_8_z14_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_8_Z14_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_8_z14_CoolingCoilDX,
  office_open_0_8_z14_CoolingAvailability,
  18367.72,
  0.7,
  3.5169988276670576,
  1.10959,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_8_Z14_SUPPLYINLET,
  OFFICE_OPEN_0_8_Z14_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_8_z14_ADU,                 !- Name
  OFFICE_OPEN_0_8_Z14_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_8_z14_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_8_z14_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_8_Z14_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_8_Z14_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_8_z14_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_8_Z14_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_8_z14_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_8_Z14_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_8_Z14_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_8_z14_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_8_Z14_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_8_Z14_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_8_z14_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_8_Z14_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_8_z14_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_8,                 !- Name
  OFFICE_OPEN_0_8_Z14_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_8_z14_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_8_z14_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_8_Z14_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_8_Z14_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_8_z14_BranchList,                 !- Name
  office_open_0_8_z14_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_8_z14_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_8_z14_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_8_Z14_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_8_Z14_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_8_z14_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_8_Z14_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_8_Z14_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_8_z14_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_8_Z14_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_8_Z14_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_8_z14 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_8_z14_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_8 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_8_Z14_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_8,                 !- Zone Name
  office_open_0_8_z14 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_8 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_8 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_8_Z14_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_8_z14_Thermostat,                 !- Name
  office_open_0_8_z14_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_8_z14_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_8_z14_ZoneControl,                 !- Name
  office_open_0_8, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_8_z14_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_8_z14_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_8_Z14_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_9_z15_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_9_z15_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_9_z15_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_9_Z15_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_9_Z15_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_9_Z15_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_9_Z15_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_9_z15_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_9_Z15_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_9_z15_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_9_z15_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_9_z15_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  4.4284,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_9_Z15_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_9_Z15_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_9_z15_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_9_Z15_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_9_Z15_HEATC-FANNODE,
  OFFICE_OPEN_0_9_Z15_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_9_z15_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_9_z15_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_9_z15_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_9_Z15_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_9_z15_CoolingCoil,                 !- Name
  office_open_0_9_z15_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_9_Z15_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_9_Z15_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_9_Z15_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_9_z15_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_9_z15_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_9_z15_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_9_z15_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_9_z15_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_9_Z15_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_9_z15_CoolingCoilDX,
  office_open_0_9_z15_CoolingAvailability,
  69815.36,
  0.7,
  3.5169988276670576,
  4.21755,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_9_Z15_SUPPLYINLET,
  OFFICE_OPEN_0_9_Z15_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_9_z15_ADU,                 !- Name
  OFFICE_OPEN_0_9_Z15_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_9_z15_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_9_z15_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_9_Z15_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_9_Z15_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_9_z15_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_9_Z15_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_9_z15_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_9_Z15_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_9_Z15_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_9_z15_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_9_Z15_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_9_Z15_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_9_z15_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_9_Z15_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_9_z15_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_9,                 !- Name
  OFFICE_OPEN_0_9_Z15_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_9_z15_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_9_z15_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_9_Z15_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_9_Z15_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_9_z15_BranchList,                 !- Name
  office_open_0_9_z15_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_9_z15_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_9_z15_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_9_Z15_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_9_Z15_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_9_z15_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_9_Z15_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_9_Z15_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_9_z15_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_9_Z15_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_9_Z15_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_9_z15 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_9_z15_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_9 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_9_Z15_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_9,                 !- Zone Name
  office_open_0_9_z15 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_9 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_9 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_9_Z15_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_9_z15_Thermostat,                 !- Name
  office_open_0_9_z15_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_9_z15_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_9_z15_ZoneControl,                 !- Name
  office_open_0_9, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_9_z15_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_9_z15_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_9_Z15_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_10_z16_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_10_z16_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_10_z16_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_10_Z16_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_10_Z16_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_10_Z16_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_10_Z16_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_10_z16_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_10_Z16_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_10_z16_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_10_z16_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_10_z16_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  4.5475,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_10_Z16_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_10_Z16_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_10_z16_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_10_Z16_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_10_Z16_HEATC-FANNODE,
  OFFICE_OPEN_0_10_Z16_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_10_z16_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_10_z16_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_10_z16_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_10_Z16_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_10_z16_CoolingCoil,                 !- Name
  office_open_0_10_z16_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_10_Z16_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_10_Z16_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_10_Z16_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_10_z16_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_10_z16_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_10_z16_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_10_z16_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_10_z16_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_10_Z16_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_10_z16_CoolingCoilDX,
  office_open_0_10_z16_CoolingAvailability,
  71693.38,
  0.7,
  3.5169988276670576,
  4.331,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_10_Z16_SUPPLYINLET,
  OFFICE_OPEN_0_10_Z16_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_10_z16_ADU,                 !- Name
  OFFICE_OPEN_0_10_Z16_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_10_z16_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_10_z16_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_10_Z16_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_10_Z16_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_10_z16_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_10_Z16_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_10_z16_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_10_Z16_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_10_Z16_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_10_z16_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_10_Z16_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_10_Z16_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_10_z16_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_10_Z16_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_10_z16_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_10,                 !- Name
  OFFICE_OPEN_0_10_Z16_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_10_z16_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_10_z16_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_10_Z16_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_10_Z16_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_10_z16_BranchList,                 !- Name
  office_open_0_10_z16_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_10_z16_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_10_z16_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_10_Z16_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_10_Z16_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_10_z16_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_10_Z16_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_10_Z16_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_10_z16_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_10_Z16_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_10_Z16_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_10_z16 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_10_z16_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_10 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_10_Z16_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_10,                 !- Zone Name
  office_open_0_10_z16 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_10 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_10 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_10_Z16_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_10_z16_Thermostat,                 !- Name
  office_open_0_10_z16_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_10_z16_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_10_z16_ZoneControl,                 !- Name
  office_open_0_10, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_10_z16_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_10_z16_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_10_Z16_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_11_z17_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_11_z17_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_11_z17_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_11_Z17_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_11_Z17_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_11_Z17_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_11_Z17_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_11_z17_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_11_Z17_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_11_z17_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_11_z17_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_11_z17_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_11_Z17_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_11_Z17_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_11_z17_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_11_Z17_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_11_Z17_HEATC-FANNODE,
  OFFICE_OPEN_0_11_Z17_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_11_z17_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_11_z17_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_11_z17_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_11_Z17_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_11_z17_CoolingCoil,                 !- Name
  office_open_0_11_z17_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_11_Z17_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_11_Z17_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_11_Z17_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_11_z17_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_11_z17_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_11_z17_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_11_z17_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_11_z17_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_11_Z17_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_11_z17_CoolingCoilDX,
  office_open_0_11_z17_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_11_Z17_SUPPLYINLET,
  OFFICE_OPEN_0_11_Z17_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_11_z17_ADU,                 !- Name
  OFFICE_OPEN_0_11_Z17_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_11_z17_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_11_z17_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_11_Z17_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_11_Z17_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_11_z17_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_11_Z17_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_11_z17_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_11_Z17_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_11_Z17_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_11_z17_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_11_Z17_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_11_Z17_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_11_z17_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_11_Z17_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_11_z17_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_11,                 !- Name
  OFFICE_OPEN_0_11_Z17_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_11_z17_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_11_z17_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_11_Z17_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_11_Z17_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_11_z17_BranchList,                 !- Name
  office_open_0_11_z17_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_11_z17_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_11_z17_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_11_Z17_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_11_Z17_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_11_z17_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_11_Z17_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_11_Z17_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_11_z17_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_11_Z17_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_11_Z17_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_11_z17 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_11_z17_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_11 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_11_Z17_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_11,                 !- Zone Name
  office_open_0_11_z17 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_11 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_11 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_11_Z17_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_11_z17_Thermostat,                 !- Name
  office_open_0_11_z17_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_11_z17_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_11_z17_ZoneControl,                 !- Name
  office_open_0_11, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_11_z17_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_11_z17_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_11_Z17_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_12_z18_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_12_z18_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_12_z18_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_12_Z18_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_12_Z18_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_12_Z18_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_12_Z18_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_12_z18_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_12_Z18_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_12_z18_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_12_z18_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_12_z18_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_12_Z18_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_12_Z18_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_12_z18_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_12_Z18_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_12_Z18_HEATC-FANNODE,
  OFFICE_OPEN_0_12_Z18_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_12_z18_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_12_z18_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_12_z18_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_12_Z18_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_12_z18_CoolingCoil,                 !- Name
  office_open_0_12_z18_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_12_Z18_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_12_Z18_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_12_Z18_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_12_z18_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_12_z18_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_12_z18_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_12_z18_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_12_z18_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_12_Z18_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_12_z18_CoolingCoilDX,
  office_open_0_12_z18_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_12_Z18_SUPPLYINLET,
  OFFICE_OPEN_0_12_Z18_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_12_z18_ADU,                 !- Name
  OFFICE_OPEN_0_12_Z18_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_12_z18_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_12_z18_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_12_Z18_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_12_Z18_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_12_z18_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_12_Z18_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_12_z18_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_12_Z18_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_12_Z18_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_12_z18_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_12_Z18_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_12_Z18_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_12_z18_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_12_Z18_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_12_z18_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_12,                 !- Name
  OFFICE_OPEN_0_12_Z18_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_12_z18_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_12_z18_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_12_Z18_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_12_Z18_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_12_z18_BranchList,                 !- Name
  office_open_0_12_z18_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_12_z18_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_12_z18_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_12_Z18_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_12_Z18_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_12_z18_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_12_Z18_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_12_Z18_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_12_z18_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_12_Z18_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_12_Z18_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_12_z18 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_12_z18_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_12 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_12_Z18_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_12,                 !- Zone Name
  office_open_0_12_z18 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_12 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_12 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_12_Z18_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_12_z18_Thermostat,                 !- Name
  office_open_0_12_z18_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_12_z18_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_12_z18_ZoneControl,                 !- Name
  office_open_0_12, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_12_z18_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_12_z18_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_12_Z18_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_13_z19_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_13_z19_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_13_z19_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_13_Z19_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_13_Z19_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_13_Z19_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_13_Z19_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_13_z19_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_13_Z19_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_13_z19_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_13_z19_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_13_z19_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  2.835,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_13_Z19_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_13_Z19_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_13_z19_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_13_Z19_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_13_Z19_HEATC-FANNODE,
  OFFICE_OPEN_0_13_Z19_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_13_z19_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_13_z19_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_13_z19_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_13_Z19_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_13_z19_CoolingCoil,                 !- Name
  office_open_0_13_z19_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_13_Z19_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_13_Z19_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_13_Z19_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_13_z19_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_13_z19_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_13_z19_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_13_z19_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_13_z19_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_13_Z19_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_13_z19_CoolingCoilDX,
  office_open_0_13_z19_CoolingAvailability,
  44694.46,
  0.7,
  3.5169988276670576,
  2.69999,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_13_Z19_SUPPLYINLET,
  OFFICE_OPEN_0_13_Z19_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_13_z19_ADU,                 !- Name
  OFFICE_OPEN_0_13_Z19_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_13_z19_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_13_z19_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_13_Z19_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_13_Z19_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_13_z19_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_13_Z19_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_13_z19_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_13_Z19_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_13_Z19_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_13_z19_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_13_Z19_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_13_Z19_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_13_z19_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_13_Z19_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_13_z19_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_13,                 !- Name
  OFFICE_OPEN_0_13_Z19_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_13_z19_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_13_z19_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_13_Z19_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_13_Z19_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_13_z19_BranchList,                 !- Name
  office_open_0_13_z19_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_13_z19_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_13_z19_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_13_Z19_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_13_Z19_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_13_z19_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_13_Z19_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_13_Z19_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_13_z19_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_13_Z19_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_13_Z19_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_13_z19 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_13_z19_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_13 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_13_Z19_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_13,                 !- Zone Name
  office_open_0_13_z19 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_13 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_13 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_13_Z19_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_13_z19_Thermostat,                 !- Name
  office_open_0_13_z19_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_13_z19_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_13_z19_ZoneControl,                 !- Name
  office_open_0_13, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_13_z19_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_13_z19_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_13_Z19_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_14_z20_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_14_z20_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_14_z20_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_14_Z20_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_14_Z20_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_14_Z20_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_14_Z20_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_14_z20_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_14_Z20_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_14_z20_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_14_z20_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_14_z20_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  2.835,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_14_Z20_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_14_Z20_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_14_z20_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_14_Z20_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_14_Z20_HEATC-FANNODE,
  OFFICE_OPEN_0_14_Z20_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_14_z20_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_14_z20_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_14_z20_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_14_Z20_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_14_z20_CoolingCoil,                 !- Name
  office_open_0_14_z20_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_14_Z20_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_14_Z20_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_14_Z20_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_14_z20_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_14_z20_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_14_z20_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_14_z20_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_14_z20_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_14_Z20_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_14_z20_CoolingCoilDX,
  office_open_0_14_z20_CoolingAvailability,
  44694.46,
  0.7,
  3.5169988276670576,
  2.69999,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_14_Z20_SUPPLYINLET,
  OFFICE_OPEN_0_14_Z20_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_14_z20_ADU,                 !- Name
  OFFICE_OPEN_0_14_Z20_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_14_z20_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_14_z20_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_14_Z20_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_14_Z20_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_14_z20_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_14_Z20_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_14_z20_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_14_Z20_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_14_Z20_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_14_z20_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_14_Z20_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_14_Z20_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_14_z20_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_14_Z20_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_14_z20_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_14,                 !- Name
  OFFICE_OPEN_0_14_Z20_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_14_z20_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_14_z20_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_14_Z20_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_14_Z20_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_14_z20_BranchList,                 !- Name
  office_open_0_14_z20_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_14_z20_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_14_z20_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_14_Z20_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_14_Z20_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_14_z20_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_14_Z20_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_14_Z20_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_14_z20_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_14_Z20_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_14_Z20_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_14_z20 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_14_z20_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_14 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_14_Z20_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_14,                 !- Zone Name
  office_open_0_14_z20 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_14 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_14 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_14_Z20_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_14_z20_Thermostat,                 !- Name
  office_open_0_14_z20_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_14_z20_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_14_z20_ZoneControl,                 !- Name
  office_open_0_14, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_14_z20_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_14_z20_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_14_Z20_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_15_z21_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_15_z21_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_15_z21_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_15_Z21_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_15_Z21_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_15_Z21_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_15_Z21_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_15_z21_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_15_Z21_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_15_z21_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_15_z21_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_15_z21_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_15_Z21_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_15_Z21_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_15_z21_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_15_Z21_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_15_Z21_HEATC-FANNODE,
  OFFICE_OPEN_0_15_Z21_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_15_z21_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_15_z21_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_15_z21_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_15_Z21_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_15_z21_CoolingCoil,                 !- Name
  office_open_0_15_z21_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_15_Z21_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_15_Z21_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_15_Z21_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_15_z21_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_15_z21_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_15_z21_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_15_z21_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_15_z21_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_15_Z21_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_15_z21_CoolingCoilDX,
  office_open_0_15_z21_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_15_Z21_SUPPLYINLET,
  OFFICE_OPEN_0_15_Z21_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_15_z21_ADU,                 !- Name
  OFFICE_OPEN_0_15_Z21_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_15_z21_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_15_z21_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_15_Z21_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_15_Z21_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_15_z21_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_15_Z21_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_15_z21_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_15_Z21_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_15_Z21_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_15_z21_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_15_Z21_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_15_Z21_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_15_z21_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_15_Z21_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_15_z21_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_15,                 !- Name
  OFFICE_OPEN_0_15_Z21_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_15_z21_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_15_z21_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_15_Z21_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_15_Z21_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_15_z21_BranchList,                 !- Name
  office_open_0_15_z21_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_15_z21_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_15_z21_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_15_Z21_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_15_Z21_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_15_z21_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_15_Z21_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_15_Z21_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_15_z21_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_15_Z21_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_15_Z21_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_15_z21 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_15_z21_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_15 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_15_Z21_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_15,                 !- Zone Name
  office_open_0_15_z21 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_15 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_15 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_15_Z21_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_15_z21_Thermostat,                 !- Name
  office_open_0_15_z21_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_15_z21_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_15_z21_ZoneControl,                 !- Name
  office_open_0_15, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_15_z21_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_15_z21_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_15_Z21_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_16_z22_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_16_z22_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_16_z22_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_16_Z22_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_16_Z22_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_16_Z22_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_16_Z22_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_16_z22_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_16_Z22_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_16_z22_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_16_z22_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_16_z22_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_16_Z22_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_16_Z22_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_16_z22_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_16_Z22_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_16_Z22_HEATC-FANNODE,
  OFFICE_OPEN_0_16_Z22_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_16_z22_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_16_z22_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_16_z22_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_16_Z22_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_16_z22_CoolingCoil,                 !- Name
  office_open_0_16_z22_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_16_Z22_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_16_Z22_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_16_Z22_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_16_z22_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_16_z22_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_16_z22_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_16_z22_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_16_z22_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_16_Z22_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_16_z22_CoolingCoilDX,
  office_open_0_16_z22_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_16_Z22_SUPPLYINLET,
  OFFICE_OPEN_0_16_Z22_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_16_z22_ADU,                 !- Name
  OFFICE_OPEN_0_16_Z22_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_16_z22_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_16_z22_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_16_Z22_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_16_Z22_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_16_z22_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_16_Z22_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_16_z22_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_16_Z22_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_16_Z22_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_16_z22_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_16_Z22_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_16_Z22_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_16_z22_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_16_Z22_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_16_z22_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_16,                 !- Name
  OFFICE_OPEN_0_16_Z22_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_16_z22_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_16_z22_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_16_Z22_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_16_Z22_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_16_z22_BranchList,                 !- Name
  office_open_0_16_z22_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_16_z22_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_16_z22_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_16_Z22_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_16_Z22_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_16_z22_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_16_Z22_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_16_Z22_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_16_z22_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_16_Z22_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_16_Z22_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_16_z22 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_16_z22_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_16 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_16_Z22_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_16,                 !- Zone Name
  office_open_0_16_z22 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_16 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_16 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_16_Z22_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_16_z22_Thermostat,                 !- Name
  office_open_0_16_z22_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_16_z22_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_16_z22_ZoneControl,                 !- Name
  office_open_0_16, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_16_z22_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_16_z22_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_16_Z22_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_17_z23_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_17_z23_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_17_z23_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_17_Z23_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_17_Z23_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_17_Z23_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_17_Z23_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_17_z23_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_17_Z23_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_17_z23_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_17_z23_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_17_z23_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_17_Z23_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_17_Z23_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_17_z23_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_17_Z23_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_17_Z23_HEATC-FANNODE,
  OFFICE_OPEN_0_17_Z23_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_17_z23_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_17_z23_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_17_z23_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_17_Z23_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_17_z23_CoolingCoil,                 !- Name
  office_open_0_17_z23_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_17_Z23_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_17_Z23_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_17_Z23_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_17_z23_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_17_z23_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_17_z23_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_17_z23_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_17_z23_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_17_Z23_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_17_z23_CoolingCoilDX,
  office_open_0_17_z23_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_17_Z23_SUPPLYINLET,
  OFFICE_OPEN_0_17_Z23_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_17_z23_ADU,                 !- Name
  OFFICE_OPEN_0_17_Z23_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_17_z23_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_17_z23_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_17_Z23_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_17_Z23_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_17_z23_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_17_Z23_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_17_z23_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_17_Z23_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_17_Z23_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_17_z23_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_17_Z23_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_17_Z23_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_17_z23_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_17_Z23_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_17_z23_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_17,                 !- Name
  OFFICE_OPEN_0_17_Z23_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_17_z23_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_17_z23_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_17_Z23_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_17_Z23_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_17_z23_BranchList,                 !- Name
  office_open_0_17_z23_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_17_z23_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_17_z23_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_17_Z23_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_17_Z23_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_17_z23_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_17_Z23_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_17_Z23_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_17_z23_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_17_Z23_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_17_Z23_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_17_z23 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_17_z23_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_17 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_17_Z23_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_17,                 !- Zone Name
  office_open_0_17_z23 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_17 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_17 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_17_Z23_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_17_z23_Thermostat,                 !- Name
  office_open_0_17_z23_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_17_z23_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_17_z23_ZoneControl,                 !- Name
  office_open_0_17, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_17_z23_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_17_z23_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_17_Z23_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_18_z24_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_18_z24_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_18_z24_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_18_Z24_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_18_Z24_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_18_Z24_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_18_Z24_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_18_z24_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_18_Z24_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_18_z24_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_18_z24_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_18_z24_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_18_Z24_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_18_Z24_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_18_z24_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_18_Z24_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_18_Z24_HEATC-FANNODE,
  OFFICE_OPEN_0_18_Z24_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_18_z24_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_18_z24_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_18_z24_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_18_Z24_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_18_z24_CoolingCoil,                 !- Name
  office_open_0_18_z24_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_18_Z24_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_18_Z24_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_18_Z24_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_18_z24_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_18_z24_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_18_z24_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_18_z24_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_18_z24_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_18_Z24_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_18_z24_CoolingCoilDX,
  office_open_0_18_z24_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_18_Z24_SUPPLYINLET,
  OFFICE_OPEN_0_18_Z24_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_18_z24_ADU,                 !- Name
  OFFICE_OPEN_0_18_Z24_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_18_z24_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_18_z24_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_18_Z24_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_18_Z24_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_18_z24_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_18_Z24_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_18_z24_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_18_Z24_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_18_Z24_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_18_z24_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_18_Z24_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_18_Z24_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_18_z24_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_18_Z24_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_18_z24_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_18,                 !- Name
  OFFICE_OPEN_0_18_Z24_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_18_z24_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_18_z24_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_18_Z24_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_18_Z24_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_18_z24_BranchList,                 !- Name
  office_open_0_18_z24_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_18_z24_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_18_z24_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_18_Z24_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_18_Z24_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_18_z24_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_18_Z24_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_18_Z24_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_18_z24_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_18_Z24_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_18_Z24_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_18_z24 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_18_z24_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_18 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_18_Z24_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_18,                 !- Zone Name
  office_open_0_18_z24 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_18 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_18 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_18_Z24_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_18_z24_Thermostat,                 !- Name
  office_open_0_18_z24_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_18_z24_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_18_z24_ZoneControl,                 !- Name
  office_open_0_18, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_18_z24_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_18_z24_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_18_Z24_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_19_z25_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_19_z25_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_19_z25_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_19_Z25_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_19_Z25_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_19_Z25_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_19_Z25_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_19_z25_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_19_Z25_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_19_z25_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_19_z25_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_19_z25_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_19_Z25_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_19_Z25_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_19_z25_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_19_Z25_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_19_Z25_HEATC-FANNODE,
  OFFICE_OPEN_0_19_Z25_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_19_z25_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_19_z25_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_19_z25_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_19_Z25_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_19_z25_CoolingCoil,                 !- Name
  office_open_0_19_z25_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_19_Z25_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_19_Z25_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_19_Z25_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_19_z25_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_19_z25_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_19_z25_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_19_z25_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_19_z25_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_19_Z25_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_19_z25_CoolingCoilDX,
  office_open_0_19_z25_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_19_Z25_SUPPLYINLET,
  OFFICE_OPEN_0_19_Z25_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_19_z25_ADU,                 !- Name
  OFFICE_OPEN_0_19_Z25_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_19_z25_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_19_z25_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_19_Z25_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_19_Z25_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_19_z25_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_19_Z25_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_19_z25_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_19_Z25_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_19_Z25_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_19_z25_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_19_Z25_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_19_Z25_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_19_z25_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_19_Z25_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_19_z25_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_19,                 !- Name
  OFFICE_OPEN_0_19_Z25_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_19_z25_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_19_z25_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_19_Z25_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_19_Z25_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_19_z25_BranchList,                 !- Name
  office_open_0_19_z25_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_19_z25_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_19_z25_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_19_Z25_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_19_Z25_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_19_z25_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_19_Z25_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_19_Z25_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_19_z25_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_19_Z25_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_19_Z25_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_19_z25 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_19_z25_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_19 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_19_Z25_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_19,                 !- Zone Name
  office_open_0_19_z25 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_19 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_19 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_19_Z25_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_19_z25_Thermostat,                 !- Name
  office_open_0_19_z25_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_19_z25_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_19_z25_ZoneControl,                 !- Name
  office_open_0_19, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_19_z25_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_19_z25_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_19_Z25_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_20_z26_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_20_z26_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_20_z26_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_20_Z26_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_20_Z26_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_20_Z26_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_20_Z26_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_20_z26_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_20_Z26_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_20_z26_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_20_z26_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_20_z26_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_20_Z26_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_20_Z26_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_20_z26_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_20_Z26_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_20_Z26_HEATC-FANNODE,
  OFFICE_OPEN_0_20_Z26_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_20_z26_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_20_z26_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_20_z26_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_20_Z26_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_20_z26_CoolingCoil,                 !- Name
  office_open_0_20_z26_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_20_Z26_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_20_Z26_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_20_Z26_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_20_z26_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_20_z26_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_20_z26_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_20_z26_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_20_z26_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_20_Z26_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_20_z26_CoolingCoilDX,
  office_open_0_20_z26_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_20_Z26_SUPPLYINLET,
  OFFICE_OPEN_0_20_Z26_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_20_z26_ADU,                 !- Name
  OFFICE_OPEN_0_20_Z26_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_20_z26_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_20_z26_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_20_Z26_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_20_Z26_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_20_z26_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_20_Z26_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_20_z26_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_20_Z26_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_20_Z26_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_20_z26_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_20_Z26_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_20_Z26_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_20_z26_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_20_Z26_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_20_z26_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_20,                 !- Name
  OFFICE_OPEN_0_20_Z26_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_20_z26_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_20_z26_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_20_Z26_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_20_Z26_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_20_z26_BranchList,                 !- Name
  office_open_0_20_z26_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_20_z26_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_20_z26_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_20_Z26_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_20_Z26_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_20_z26_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_20_Z26_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_20_Z26_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_20_z26_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_20_Z26_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_20_Z26_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_20_z26 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_20_z26_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_20 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_20_Z26_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_20,                 !- Zone Name
  office_open_0_20_z26 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_20 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_20 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_20_Z26_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_20_z26_Thermostat,                 !- Name
  office_open_0_20_z26_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_20_z26_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_20_z26_ZoneControl,                 !- Name
  office_open_0_20, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_20_z26_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_20_z26_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_20_Z26_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_21_z27_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_21_z27_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_21_z27_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_21_Z27_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_21_Z27_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_21_Z27_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_21_Z27_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_21_z27_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_21_Z27_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_21_z27_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_21_z27_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_21_z27_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_21_Z27_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_21_Z27_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_21_z27_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_21_Z27_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_21_Z27_HEATC-FANNODE,
  OFFICE_OPEN_0_21_Z27_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_21_z27_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_21_z27_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_21_z27_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_21_Z27_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_21_z27_CoolingCoil,                 !- Name
  office_open_0_21_z27_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_21_Z27_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_21_Z27_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_21_Z27_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_21_z27_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_21_z27_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_21_z27_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_21_z27_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_21_z27_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_21_Z27_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_21_z27_CoolingCoilDX,
  office_open_0_21_z27_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_21_Z27_SUPPLYINLET,
  OFFICE_OPEN_0_21_Z27_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_21_z27_ADU,                 !- Name
  OFFICE_OPEN_0_21_Z27_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_21_z27_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_21_z27_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_21_Z27_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_21_Z27_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_21_z27_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_21_Z27_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_21_z27_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_21_Z27_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_21_Z27_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_21_z27_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_21_Z27_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_21_Z27_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_21_z27_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_21_Z27_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_21_z27_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_21,                 !- Name
  OFFICE_OPEN_0_21_Z27_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_21_z27_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_21_z27_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_21_Z27_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_21_Z27_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_21_z27_BranchList,                 !- Name
  office_open_0_21_z27_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_21_z27_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_21_z27_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_21_Z27_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_21_Z27_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_21_z27_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_21_Z27_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_21_Z27_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_21_z27_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_21_Z27_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_21_Z27_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_21_z27 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_21_z27_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_21 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_21_Z27_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_21,                 !- Zone Name
  office_open_0_21_z27 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_21 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_21 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_21_Z27_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_21_z27_Thermostat,                 !- Name
  office_open_0_21_z27_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_21_z27_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_21_z27_ZoneControl,                 !- Name
  office_open_0_21, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_21_z27_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_21_z27_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_21_Z27_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_22_z28_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_22_z28_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_22_z28_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_22_Z28_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_22_Z28_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_22_Z28_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_22_Z28_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_22_z28_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_22_Z28_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_22_z28_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_22_z28_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_22_z28_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_22_Z28_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_22_Z28_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_22_z28_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_22_Z28_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_22_Z28_HEATC-FANNODE,
  OFFICE_OPEN_0_22_Z28_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_22_z28_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_22_z28_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_22_z28_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_22_Z28_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_22_z28_CoolingCoil,                 !- Name
  office_open_0_22_z28_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_22_Z28_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_22_Z28_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_22_Z28_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_22_z28_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_22_z28_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_22_z28_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_22_z28_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_22_z28_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_22_Z28_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_22_z28_CoolingCoilDX,
  office_open_0_22_z28_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_22_Z28_SUPPLYINLET,
  OFFICE_OPEN_0_22_Z28_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_22_z28_ADU,                 !- Name
  OFFICE_OPEN_0_22_Z28_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_22_z28_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_22_z28_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_22_Z28_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_22_Z28_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_22_z28_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_22_Z28_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_22_z28_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_22_Z28_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_22_Z28_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_22_z28_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_22_Z28_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_22_Z28_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_22_z28_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_22_Z28_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_22_z28_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_22,                 !- Name
  OFFICE_OPEN_0_22_Z28_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_22_z28_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_22_z28_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_22_Z28_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_22_Z28_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_22_z28_BranchList,                 !- Name
  office_open_0_22_z28_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_22_z28_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_22_z28_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_22_Z28_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_22_Z28_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_22_z28_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_22_Z28_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_22_Z28_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_22_z28_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_22_Z28_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_22_Z28_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_22_z28 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_22_z28_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_22 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_22_Z28_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_22,                 !- Zone Name
  office_open_0_22_z28 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_22 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_22 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_22_Z28_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_22_z28_Thermostat,                 !- Name
  office_open_0_22_z28_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_22_z28_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_22_z28_ZoneControl,                 !- Name
  office_open_0_22, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_22_z28_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_22_z28_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_22_Z28_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_23_z29_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_23_z29_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_23_z29_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_23_Z29_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_23_Z29_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_23_Z29_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_23_Z29_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_23_z29_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_23_Z29_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_23_z29_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_23_z29_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_23_z29_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_23_Z29_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_23_Z29_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_23_z29_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_23_Z29_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_23_Z29_HEATC-FANNODE,
  OFFICE_OPEN_0_23_Z29_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_23_z29_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_23_z29_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_23_z29_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_23_Z29_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_23_z29_CoolingCoil,                 !- Name
  office_open_0_23_z29_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_23_Z29_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_23_Z29_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_23_Z29_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_23_z29_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_23_z29_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_23_z29_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_23_z29_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_23_z29_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_23_Z29_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_23_z29_CoolingCoilDX,
  office_open_0_23_z29_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_23_Z29_SUPPLYINLET,
  OFFICE_OPEN_0_23_Z29_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_23_z29_ADU,                 !- Name
  OFFICE_OPEN_0_23_Z29_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_23_z29_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_23_z29_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_23_Z29_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_23_Z29_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_23_z29_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_23_Z29_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_23_z29_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_23_Z29_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_23_Z29_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_23_z29_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_23_Z29_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_23_Z29_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_23_z29_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_23_Z29_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_23_z29_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_23,                 !- Name
  OFFICE_OPEN_0_23_Z29_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_23_z29_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_23_z29_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_23_Z29_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_23_Z29_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_23_z29_BranchList,                 !- Name
  office_open_0_23_z29_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_23_z29_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_23_z29_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_23_Z29_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_23_Z29_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_23_z29_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_23_Z29_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_23_Z29_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_23_z29_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_23_Z29_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_23_Z29_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_23_z29 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_23_z29_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_23 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_23_Z29_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_23,                 !- Zone Name
  office_open_0_23_z29 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_23 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_23 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_23_Z29_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_23_z29_Thermostat,                 !- Name
  office_open_0_23_z29_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_23_z29_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_23_z29_ZoneControl,                 !- Name
  office_open_0_23, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_23_z29_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_23_z29_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_23_Z29_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_24_z30_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_24_z30_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_24_z30_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_24_Z30_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_24_Z30_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_24_Z30_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_24_Z30_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_24_z30_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_24_Z30_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_24_z30_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_24_z30_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_24_z30_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.2093,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_24_Z30_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_24_Z30_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_24_z30_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_24_Z30_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_24_Z30_HEATC-FANNODE,
  OFFICE_OPEN_0_24_Z30_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_24_z30_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_24_z30_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_24_z30_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_24_Z30_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_24_z30_CoolingCoil,                 !- Name
  office_open_0_24_z30_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_24_Z30_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_24_Z30_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_24_Z30_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_24_z30_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_24_z30_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_24_z30_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_24_z30_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_24_z30_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_24_Z30_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_24_z30_CoolingCoilDX,
  office_open_0_24_z30_CoolingAvailability,
  82125.78,
  0.7,
  3.5169988276670576,
  4.96122,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_24_Z30_SUPPLYINLET,
  OFFICE_OPEN_0_24_Z30_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_24_z30_ADU,                 !- Name
  OFFICE_OPEN_0_24_Z30_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_24_z30_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_24_z30_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_24_Z30_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_24_Z30_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_24_z30_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_24_Z30_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_24_z30_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_24_Z30_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_24_Z30_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_24_z30_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_24_Z30_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_24_Z30_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_24_z30_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_24_Z30_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_24_z30_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_24,                 !- Name
  OFFICE_OPEN_0_24_Z30_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_24_z30_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_24_z30_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_24_Z30_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_24_Z30_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_24_z30_BranchList,                 !- Name
  office_open_0_24_z30_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_24_z30_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_24_z30_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_24_Z30_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_24_Z30_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_24_z30_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_24_Z30_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_24_Z30_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_24_z30_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_24_Z30_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_24_Z30_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_24_z30 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_24_z30_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_24 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_24_Z30_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_24,                 !- Zone Name
  office_open_0_24_z30 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_24 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_24 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_24_Z30_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_24_z30_Thermostat,                 !- Name
  office_open_0_24_z30_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_24_z30_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_24_z30_ZoneControl,                 !- Name
  office_open_0_24, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_24_z30_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_24_z30_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_24_Z30_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_25_z31_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_25_z31_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_25_z31_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_25_Z31_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_25_Z31_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_25_Z31_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_25_Z31_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_25_z31_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_25_Z31_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_25_z31_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_25_z31_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_25_z31_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_25_Z31_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_25_Z31_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_25_z31_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_25_Z31_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_25_Z31_HEATC-FANNODE,
  OFFICE_OPEN_0_25_Z31_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_25_z31_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_25_z31_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_25_z31_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_25_Z31_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_25_z31_CoolingCoil,                 !- Name
  office_open_0_25_z31_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_25_Z31_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_25_Z31_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_25_Z31_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_25_z31_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_25_z31_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_25_z31_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_25_z31_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_25_z31_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_25_Z31_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_25_z31_CoolingCoilDX,
  office_open_0_25_z31_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_25_Z31_SUPPLYINLET,
  OFFICE_OPEN_0_25_Z31_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_25_z31_ADU,                 !- Name
  OFFICE_OPEN_0_25_Z31_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_25_z31_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_25_z31_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_25_Z31_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_25_Z31_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_25_z31_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_25_Z31_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_25_z31_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_25_Z31_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_25_Z31_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_25_z31_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_25_Z31_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_25_Z31_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_25_z31_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_25_Z31_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_25_z31_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_25,                 !- Name
  OFFICE_OPEN_0_25_Z31_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_25_z31_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_25_z31_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_25_Z31_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_25_Z31_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_25_z31_BranchList,                 !- Name
  office_open_0_25_z31_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_25_z31_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_25_z31_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_25_Z31_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_25_Z31_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_25_z31_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_25_Z31_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_25_Z31_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_25_z31_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_25_Z31_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_25_Z31_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_25_z31 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_25_z31_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_25 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_25_Z31_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_25,                 !- Zone Name
  office_open_0_25_z31 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_25 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_25 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_25_Z31_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_25_z31_Thermostat,                 !- Name
  office_open_0_25_z31_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_25_z31_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_25_z31_ZoneControl,                 !- Name
  office_open_0_25, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_25_z31_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_25_z31_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_25_Z31_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_26_z32_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_26_z32_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_26_z32_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_26_Z32_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_26_Z32_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_26_Z32_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_26_Z32_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_26_z32_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_26_Z32_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_26_z32_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_26_z32_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_26_z32_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_26_Z32_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_26_Z32_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_26_z32_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_26_Z32_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_26_Z32_HEATC-FANNODE,
  OFFICE_OPEN_0_26_Z32_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_26_z32_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_26_z32_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_26_z32_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_26_Z32_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_26_z32_CoolingCoil,                 !- Name
  office_open_0_26_z32_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_26_Z32_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_26_Z32_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_26_Z32_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_26_z32_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_26_z32_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_26_z32_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_26_z32_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_26_z32_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_26_Z32_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_26_z32_CoolingCoilDX,
  office_open_0_26_z32_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_26_Z32_SUPPLYINLET,
  OFFICE_OPEN_0_26_Z32_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_26_z32_ADU,                 !- Name
  OFFICE_OPEN_0_26_Z32_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_26_z32_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_26_z32_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_26_Z32_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_26_Z32_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_26_z32_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_26_Z32_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_26_z32_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_26_Z32_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_26_Z32_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_26_z32_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_26_Z32_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_26_Z32_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_26_z32_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_26_Z32_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_26_z32_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_26,                 !- Name
  OFFICE_OPEN_0_26_Z32_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_26_z32_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_26_z32_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_26_Z32_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_26_Z32_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_26_z32_BranchList,                 !- Name
  office_open_0_26_z32_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_26_z32_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_26_z32_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_26_Z32_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_26_Z32_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_26_z32_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_26_Z32_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_26_Z32_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_26_z32_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_26_Z32_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_26_Z32_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_26_z32 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_26_z32_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_26 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_26_Z32_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_26,                 !- Zone Name
  office_open_0_26_z32 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_26 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_26 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_26_Z32_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_26_z32_Thermostat,                 !- Name
  office_open_0_26_z32_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_26_z32_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_26_z32_ZoneControl,                 !- Name
  office_open_0_26, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_26_z32_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_26_z32_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_26_Z32_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_27_z33_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_27_z33_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_27_z33_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_27_Z33_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_27_Z33_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_27_Z33_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_27_Z33_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_27_z33_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_27_Z33_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_27_z33_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_27_z33_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_27_z33_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.2574,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_27_Z33_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_27_Z33_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_27_z33_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_27_Z33_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_27_Z33_HEATC-FANNODE,
  OFFICE_OPEN_0_27_Z33_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_27_z33_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_27_z33_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_27_z33_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_27_Z33_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_27_z33_CoolingCoil,                 !- Name
  office_open_0_27_z33_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_27_Z33_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_27_Z33_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_27_Z33_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_27_z33_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_27_z33_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_27_z33_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_27_z33_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_27_z33_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_27_Z33_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_27_z33_CoolingCoilDX,
  office_open_0_27_z33_CoolingAvailability,
  82885.14,
  0.7,
  3.5169988276670576,
  5.00709,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_27_Z33_SUPPLYINLET,
  OFFICE_OPEN_0_27_Z33_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_27_z33_ADU,                 !- Name
  OFFICE_OPEN_0_27_Z33_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_27_z33_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_27_z33_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_27_Z33_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_27_Z33_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_27_z33_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_27_Z33_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_27_z33_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_27_Z33_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_27_Z33_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_27_z33_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_27_Z33_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_27_Z33_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_27_z33_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_27_Z33_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_27_z33_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_27,                 !- Name
  OFFICE_OPEN_0_27_Z33_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_27_z33_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_27_z33_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_27_Z33_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_27_Z33_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_27_z33_BranchList,                 !- Name
  office_open_0_27_z33_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_27_z33_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_27_z33_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_27_Z33_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_27_Z33_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_27_z33_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_27_Z33_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_27_Z33_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_27_z33_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_27_Z33_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_27_Z33_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_27_z33 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_27_z33_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_27 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_27_Z33_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_27,                 !- Zone Name
  office_open_0_27_z33 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_27 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_27 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_27_Z33_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_27_z33_Thermostat,                 !- Name
  office_open_0_27_z33_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_27_z33_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_27_z33_ZoneControl,                 !- Name
  office_open_0_27, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_27_z33_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_27_z33_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_27_Z33_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_28_z34_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_28_z34_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_28_z34_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_28_Z34_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_28_Z34_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_28_Z34_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_28_Z34_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_28_z34_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_28_Z34_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_28_z34_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_28_z34_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_28_z34_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  4.848,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_28_Z34_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_28_Z34_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_28_z34_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_28_Z34_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_28_Z34_HEATC-FANNODE,
  OFFICE_OPEN_0_28_Z34_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_28_z34_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_28_z34_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_28_z34_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_28_Z34_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_28_z34_CoolingCoil,                 !- Name
  office_open_0_28_z34_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_28_Z34_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_28_Z34_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_28_Z34_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_28_z34_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_28_z34_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_28_z34_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_28_z34_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_28_z34_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_28_Z34_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_28_z34_CoolingCoilDX,
  office_open_0_28_z34_CoolingAvailability,
  76429.56,
  0.7,
  3.5169988276670576,
  4.61711,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_28_Z34_SUPPLYINLET,
  OFFICE_OPEN_0_28_Z34_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_28_z34_ADU,                 !- Name
  OFFICE_OPEN_0_28_Z34_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_28_z34_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_28_z34_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_28_Z34_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_28_Z34_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_28_z34_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_28_Z34_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_28_z34_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_28_Z34_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_28_Z34_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_28_z34_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_28_Z34_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_28_Z34_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_28_z34_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_28_Z34_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_28_z34_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_28,                 !- Name
  OFFICE_OPEN_0_28_Z34_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_28_z34_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_28_z34_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_28_Z34_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_28_Z34_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_28_z34_BranchList,                 !- Name
  office_open_0_28_z34_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_28_z34_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_28_z34_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_28_Z34_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_28_Z34_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_28_z34_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_28_Z34_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_28_Z34_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_28_z34_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_28_Z34_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_28_Z34_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_28_z34 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_28_z34_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_28 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_28_Z34_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_28,                 !- Zone Name
  office_open_0_28_z34 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_28 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_28 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_28_Z34_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_28_z34_Thermostat,                 !- Name
  office_open_0_28_z34_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_28_z34_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_28_z34_ZoneControl,                 !- Name
  office_open_0_28, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_28_z34_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_28_z34_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_28_Z34_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_29_z35_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_29_z35_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_29_z35_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_29_Z35_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_29_Z35_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_29_Z35_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_29_Z35_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_29_z35_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_29_Z35_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_29_z35_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_29_z35_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_29_z35_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_29_Z35_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_29_Z35_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_29_z35_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_29_Z35_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_29_Z35_HEATC-FANNODE,
  OFFICE_OPEN_0_29_Z35_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_29_z35_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_29_z35_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_29_z35_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_29_Z35_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_29_z35_CoolingCoil,                 !- Name
  office_open_0_29_z35_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_29_Z35_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_29_Z35_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_29_Z35_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_29_z35_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_29_z35_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_29_z35_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_29_z35_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_29_z35_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_29_Z35_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_29_z35_CoolingCoilDX,
  office_open_0_29_z35_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_29_Z35_SUPPLYINLET,
  OFFICE_OPEN_0_29_Z35_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_29_z35_ADU,                 !- Name
  OFFICE_OPEN_0_29_Z35_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_29_z35_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_29_z35_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_29_Z35_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_29_Z35_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_29_z35_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_29_Z35_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_29_z35_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_29_Z35_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_29_Z35_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_29_z35_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_29_Z35_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_29_Z35_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_29_z35_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_29_Z35_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_29_z35_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_29,                 !- Name
  OFFICE_OPEN_0_29_Z35_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_29_z35_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_29_z35_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_29_Z35_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_29_Z35_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_29_z35_BranchList,                 !- Name
  office_open_0_29_z35_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_29_z35_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_29_z35_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_29_Z35_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_29_Z35_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_29_z35_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_29_Z35_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_29_Z35_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_29_z35_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_29_Z35_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_29_Z35_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_29_z35 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_29_z35_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_29 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_29_Z35_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_29,                 !- Zone Name
  office_open_0_29_z35 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_29 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_29 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_29_Z35_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_29_z35_Thermostat,                 !- Name
  office_open_0_29_z35_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_29_z35_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_29_z35_ZoneControl,                 !- Name
  office_open_0_29, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_29_z35_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_29_z35_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_29_Z35_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_30_z36_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_30_z36_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_30_z36_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_30_Z36_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_30_Z36_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_30_Z36_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_30_Z36_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_30_z36_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_30_Z36_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_30_z36_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_30_z36_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_30_z36_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.0817,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_30_Z36_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_30_Z36_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_30_z36_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_30_Z36_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_30_Z36_HEATC-FANNODE,
  OFFICE_OPEN_0_30_Z36_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_30_z36_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_30_z36_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_30_z36_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_30_Z36_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_30_z36_CoolingCoil,                 !- Name
  office_open_0_30_z36_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_30_Z36_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_30_Z36_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_30_Z36_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_30_z36_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_30_z36_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_30_z36_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_30_z36_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_30_z36_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_30_Z36_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_30_z36_CoolingCoilDX,
  office_open_0_30_z36_CoolingAvailability,
  80113.95,
  0.7,
  3.5169988276670576,
  4.83968,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_30_Z36_SUPPLYINLET,
  OFFICE_OPEN_0_30_Z36_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_30_z36_ADU,                 !- Name
  OFFICE_OPEN_0_30_Z36_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_30_z36_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_30_z36_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_30_Z36_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_30_Z36_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_30_z36_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_30_Z36_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_30_z36_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_30_Z36_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_30_Z36_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_30_z36_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_30_Z36_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_30_Z36_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_30_z36_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_30_Z36_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_30_z36_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_30,                 !- Name
  OFFICE_OPEN_0_30_Z36_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_30_z36_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_30_z36_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_30_Z36_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_30_Z36_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_30_z36_BranchList,                 !- Name
  office_open_0_30_z36_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_30_z36_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_30_z36_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_30_Z36_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_30_Z36_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_30_z36_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_30_Z36_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_30_Z36_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_30_z36_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_30_Z36_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_30_Z36_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_30_z36 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_30_z36_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_30 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_30_Z36_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_30,                 !- Zone Name
  office_open_0_30_z36 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_30 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_30 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_30_Z36_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_30_z36_Thermostat,                 !- Name
  office_open_0_30_z36_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_30_z36_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_30_z36_ZoneControl,                 !- Name
  office_open_0_30, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_30_z36_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_30_z36_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_30_Z36_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_31_z37_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_31_z37_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_31_z37_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_31_Z37_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_31_Z37_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_31_Z37_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_31_Z37_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_31_z37_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_31_Z37_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_31_z37_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_31_z37_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_31_z37_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_31_Z37_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_31_Z37_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_31_z37_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_31_Z37_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_31_Z37_HEATC-FANNODE,
  OFFICE_OPEN_0_31_Z37_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_31_z37_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_31_z37_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_31_z37_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_31_Z37_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_31_z37_CoolingCoil,                 !- Name
  office_open_0_31_z37_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_31_Z37_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_31_Z37_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_31_Z37_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_31_z37_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_31_z37_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_31_z37_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_31_z37_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_31_z37_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_31_Z37_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_31_z37_CoolingCoilDX,
  office_open_0_31_z37_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_31_Z37_SUPPLYINLET,
  OFFICE_OPEN_0_31_Z37_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_31_z37_ADU,                 !- Name
  OFFICE_OPEN_0_31_Z37_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_31_z37_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_31_z37_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_31_Z37_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_31_Z37_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_31_z37_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_31_Z37_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_31_z37_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_31_Z37_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_31_Z37_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_31_z37_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_31_Z37_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_31_Z37_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_31_z37_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_31_Z37_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_31_z37_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_31,                 !- Name
  OFFICE_OPEN_0_31_Z37_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_31_z37_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_31_z37_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_31_Z37_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_31_Z37_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_31_z37_BranchList,                 !- Name
  office_open_0_31_z37_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_31_z37_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_31_z37_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_31_Z37_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_31_Z37_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_31_z37_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_31_Z37_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_31_Z37_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_31_z37_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_31_Z37_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_31_Z37_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_31_z37 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_31_z37_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_31 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_31_Z37_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_31,                 !- Zone Name
  office_open_0_31_z37 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_31 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_31 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_31_Z37_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_31_z37_Thermostat,                 !- Name
  office_open_0_31_z37_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_31_z37_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_31_z37_ZoneControl,                 !- Name
  office_open_0_31, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_31_z37_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_31_z37_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_31_Z37_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_32_z38_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_32_z38_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_32_z38_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_32_Z38_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_32_Z38_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_32_Z38_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_32_Z38_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_32_z38_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_32_Z38_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_32_z38_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_32_z38_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_32_z38_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  5.4248,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_32_Z38_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_32_Z38_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_32_z38_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_32_Z38_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_32_Z38_HEATC-FANNODE,
  OFFICE_OPEN_0_32_Z38_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_32_z38_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_32_z38_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_32_z38_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_32_Z38_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_32_z38_CoolingCoil,                 !- Name
  office_open_0_32_z38_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_32_Z38_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_32_Z38_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_32_Z38_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_32_z38_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_32_z38_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_32_z38_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_32_z38_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_32_z38_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_32_Z38_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_32_z38_CoolingCoilDX,
  office_open_0_32_z38_CoolingAvailability,
  85523.82,
  0.7,
  3.5169988276670576,
  5.16649,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_32_Z38_SUPPLYINLET,
  OFFICE_OPEN_0_32_Z38_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_32_z38_ADU,                 !- Name
  OFFICE_OPEN_0_32_Z38_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_32_z38_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_32_z38_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_32_Z38_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_32_Z38_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_32_z38_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_32_Z38_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_32_z38_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_32_Z38_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_32_Z38_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_32_z38_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_32_Z38_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_32_Z38_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_32_z38_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_32_Z38_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_32_z38_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_32,                 !- Name
  OFFICE_OPEN_0_32_Z38_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_32_z38_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_32_z38_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_32_Z38_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_32_Z38_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_32_z38_BranchList,                 !- Name
  office_open_0_32_z38_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_32_z38_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_32_z38_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_32_Z38_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_32_Z38_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_32_z38_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_32_Z38_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_32_Z38_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_32_z38_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_32_Z38_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_32_Z38_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_32_z38 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_32_z38_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_32 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_32_Z38_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_32,                 !- Zone Name
  office_open_0_32_z38 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_32 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_32 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_32_Z38_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_32_z38_Thermostat,                 !- Name
  office_open_0_32_z38_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_32_z38_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_32_z38_ZoneControl,                 !- Name
  office_open_0_32, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_32_z38_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_32_z38_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_32_Z38_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_33_z39_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_33_z39_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_33_z39_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_33_Z39_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_33_Z39_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_33_Z39_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_33_Z39_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_33_z39_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_33_Z39_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_33_z39_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_33_z39_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_33_z39_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  4.8605,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_33_Z39_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_33_Z39_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_33_z39_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_33_Z39_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_33_Z39_HEATC-FANNODE,
  OFFICE_OPEN_0_33_Z39_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_33_z39_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_33_z39_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_33_z39_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_33_Z39_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_33_z39_CoolingCoil,                 !- Name
  office_open_0_33_z39_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_33_Z39_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_33_Z39_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_33_Z39_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_33_z39_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_33_z39_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_33_z39_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_33_z39_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_33_z39_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_33_Z39_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_33_z39_CoolingCoilDX,
  office_open_0_33_z39_CoolingAvailability,
  76626.85,
  0.7,
  3.5169988276670576,
  4.62903,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_33_Z39_SUPPLYINLET,
  OFFICE_OPEN_0_33_Z39_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_33_z39_ADU,                 !- Name
  OFFICE_OPEN_0_33_Z39_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_33_z39_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_33_z39_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_33_Z39_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_33_Z39_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_33_z39_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_33_Z39_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_33_z39_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_33_Z39_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_33_Z39_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_33_z39_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_33_Z39_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_33_Z39_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_33_z39_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_33_Z39_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_33_z39_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_33,                 !- Name
  OFFICE_OPEN_0_33_Z39_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_33_z39_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_33_z39_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_33_Z39_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_33_Z39_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_33_z39_BranchList,                 !- Name
  office_open_0_33_z39_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_33_z39_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_33_z39_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_33_Z39_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_33_Z39_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_33_z39_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_33_Z39_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_33_Z39_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_33_z39_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_33_Z39_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_33_Z39_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_33_z39 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_33_z39_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_33 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_33_Z39_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_33,                 !- Zone Name
  office_open_0_33_z39 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_33 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_33 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_33_Z39_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_33_z39_Thermostat,                 !- Name
  office_open_0_33_z39_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_33_z39_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_33_z39_ZoneControl,                 !- Name
  office_open_0_33, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_33_z39_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_33_z39_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_33_Z39_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



AirLoopHVAC,
  office_open_0_34_z40_AirLoop,                 !- Name
  ,                                    !- Controller List Name
  office_open_0_34_z40_CoolingAvailabilityManagers, !- Availability Manager List Name
  Autosize, !- Design Supply Air Flow Rate {m3/s}
  office_open_0_34_z40_BranchList,  !- Branch List Name
  ,                                    !- Connector List Name
  OFFICE_OPEN_0_34_Z40_SUPPLYINLET, !- Supply Side Inlet Node Name
  OFFICE_OPEN_0_34_Z40_ZONEEQUIPMENTOUTLETNODE, !- Demand Side Outlet Node Name
  OFFICE_OPEN_0_34_Z40_TERMINALINLET,               !- Demand Side Inlet Node Names
  OFFICE_OPEN_0_34_Z40_SUPPLYOUTLET;               !- Supply Side Outlet Node Names



AvailabilityManager:LowTemperatureTurnOff,
  office_open_0_34_z40_LowTempLockout,                 !- Name
  OFFICE_OPEN_0_34_Z40_OUTDOOR_AIR_NODE, !- Sensor Node Name
  5.0;               !- Temperature {C}



AvailabilityManagerAssignmentList,
  office_open_0_34_z40_CoolingAvailabilityManagers,                 !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager 1 Object Type
  office_open_0_34_z40_LowTempLockout, !- Availability Manager 1 Name
  ;                                    !- Availability Manager 1 Priority



Fan:VariableVolume,
  office_open_0_34_z40_SupplyFan,                 !- Name
  Always On,                           !- Availability Schedule Name
  0.7, !- Fan Total Efficiency
  600,    !- Pressure Rise {Pa}
  3.4798,    !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                       !- Fan Power Minimum Flow Fraction Input Method
  0.0,                                 !- Fan Power Minimum Flow Fraction
  0.0,                                 !- Fan Power Minimum Air Flow Rate {m3/s}
  1.0,                                 !- Motor Efficiency
  1.0,                                 !- Motor In Airstream Fraction
  0.0013,
  0.147,
  0.9506,
  -0.0998,
  0.0,
  OFFICE_OPEN_0_34_Z40_HEATC-FANNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_34_Z40_SUPPLYOUTLET; !- Air Outlet Node Name



Coil:Heating:Electric,
  office_open_0_34_z40_HeatingCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_34_Z40_COOLC-HEATCNODE,  !- Air Inlet Node Name
  OFFICE_OPEN_0_34_Z40_HEATC-FANNODE,
  OFFICE_OPEN_0_34_Z40_HEATC-FANNODE; !- Temperature Setpoint Node Name


Schedule:Constant,
  office_open_0_34_z40_HeatingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  35.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_34_z40_HeatingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_34_z40_HeatingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_34_Z40_HEATC-FANNODE; !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,
  office_open_0_34_z40_CoolingCoil,                 !- Name
  office_open_0_34_z40_CoolingAvailability, !- Availability Schedule Name
  OFFICE_OPEN_0_34_Z40_SUPPLYINLET, !- DX Cooling Coil System Inlet Node Name
  OFFICE_OPEN_0_34_Z40_COOLC-HEATCNODE, !- DX Cooling Coil System Outlet Node Name
  OFFICE_OPEN_0_34_Z40_COOLC-HEATCNODE, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  office_open_0_34_z40_CoolingCoilDX; !- Cooling Coil Name



Schedule:Constant,
  office_open_0_34_z40_CoolingAvailability,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  1.0; !- Hourly Value



Schedule:Constant,
  office_open_0_34_z40_CoolingSupplyAirTemp,                 !- Name
  AnyNumber, !- Schedule Type Limits Name
  13.0; !- Hourly Value



SetpointManager:Scheduled,
  office_open_0_34_z40_CoolingSetpointManager,                 !- Name
  Temperature, !- Control Variable
  office_open_0_34_z40_CoolingSupplyAirTemp, !- Schedule Name
  OFFICE_OPEN_0_34_Z40_COOLC-HEATCNODE; !- Setpoint Node or NodeList Name



Coil:Cooling:DX:SingleSpeed,
  office_open_0_34_z40_CoolingCoilDX,
  office_open_0_34_z40_CoolingAvailability,
  54860.23,
  0.7,
  3.5169988276670576,
  3.31411,
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  773.3,               !- 2023 Rated Evaporator Fan Power Per Volume Flow {W/(m3/s)}
  OFFICE_OPEN_0_34_Z40_SUPPLYINLET,
  OFFICE_OPEN_0_34_Z40_COOLC-HEATCNODE,
  Cool-Cap-fT,
  ConstantCubic,
  Cool-EIR-fT,
  ConstantCubic,
  Cool-PLF-fPLR,
  7.0;


ZoneHVAC:AirDistributionUnit,
  office_open_0_34_z40_ADU,                 !- Name
  OFFICE_OPEN_0_34_Z40_ZONEEQUIPMENTINLET,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  office_open_0_34_z40_VAVTerminal;    !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,
  office_open_0_34_z40_VAVTerminal,                 !- Name
  Always On, !- Availability Schedule Name
  OFFICE_OPEN_0_34_Z40_TERMINALOUTLET, !- Damper Air Outlet Node Name
  OFFICE_OPEN_0_34_Z40_TERMINALINLET,  !- Air Inlet Node Name
  Autosize,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                            !- Zone Minimum Air Flow Input Method
  0.2, !- Constant Minimum Air Flow Fraction
  ,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                    !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,               !- Reheat Coil Object Type
  office_open_0_34_z40_ReheatCoil,     !- Reheat Coil Name
  Autosize,                            !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                 !- Minimum Hot Water or Steam Flow Rate {m3/s}
  OFFICE_OPEN_0_34_Z40_ZONEEQUIPMENTINLET, !- Air Outlet Node Name
  0.0001, !- Convergence Tolerance
  Normal, !- Damper Heating Action
  ,,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2} (ignored when NORMAL)
  ,;                       !- Maximum Flow Fraction During Reheat (ignored when NORMAL)



Coil:Heating:Electric,
  office_open_0_34_z40_ReheatCoil,                 !- Name
  Always On,                           !- Availability Schedule Name
  1.0,                        !- Efficiency (COP for heat pumps, 1.0 for resistance)
  Autosize,     !- Nominal Capacity {W}
  OFFICE_OPEN_0_34_Z40_TERMINALOUTLET,  !- Air Inlet Node Name
  OFFICE_OPEN_0_34_Z40_ZONEEQUIPMENTINLET; !- Air Outlet Node Name



AirLoopHVAC:ZoneMixer,
  office_open_0_34_z40_ReturnAirMixer,                 !- Name
  OFFICE_OPEN_0_34_Z40_ZONEEQUIPMENTOUTLETNODE,    !- Outlet Node Name
  OFFICE_OPEN_0_34_Z40_RETURNAIR;   !- Inlet 1 Node Name



AirLoopHVAC:ReturnPath,
  office_open_0_34_z40_ReturnAirPath,                 !- Name
  OFFICE_OPEN_0_34_Z40_ZONEEQUIPMENTOUTLETNODE,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
  office_open_0_34_z40_ReturnAirMixer;    !- Component 1 Name



AirLoopHVAC:SupplyPath,
  office_open_0_34,                 !- Name
  OFFICE_OPEN_0_34_Z40_SUPPLYOUTLET,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
  office_open_0_34_z40_SupplySplitter;    !- Component 1 Name



AirLoopHVAC:ZoneSplitter,
  office_open_0_34_z40_SupplySplitter,                 !- Name
  OFFICE_OPEN_0_34_Z40_SUPPLYOUTLET,    !- Inlet Node Name
  OFFICE_OPEN_0_34_Z40_TERMINALINLET;    !- Outlet 1 Node Name



BranchList,
  office_open_0_34_z40_BranchList,                 !- Name
  office_open_0_34_z40_MainBranch;                       !- Branch 1 Name



Branch,
  office_open_0_34_z40_MainBranch,                 !- Name
  ,                                    !- Pressure Drop Curve Name
  CoilSystem:Cooling:DX,                    !- Component 1 Object Type
  office_open_0_34_z40_CoolingCoil,      !- Component 1 Name
  OFFICE_OPEN_0_34_Z40_SUPPLYINLET, !- Component 1 Inlet Node Name
  OFFICE_OPEN_0_34_Z40_COOLC-HEATCNODE, !- Component 1 Outlet Node Name
  Coil:Heating:Electric,                    !- Component 2 Object Type
  office_open_0_34_z40_HeatingCoil,      !- Component 2 Name
  OFFICE_OPEN_0_34_Z40_COOLC-HEATCNODE, !- Component 2 Inlet Node Name
  OFFICE_OPEN_0_34_Z40_HEATC-FANNODE, !- Component 2 Outlet Node Name
  Fan:VariableVolume,                    !- Component 3 Object Type
  office_open_0_34_z40_SupplyFan,      !- Component 3 Name
  OFFICE_OPEN_0_34_Z40_HEATC-FANNODE, !- Component 3 Inlet Node Name
  OFFICE_OPEN_0_34_Z40_SUPPLYOUTLET; !- Component 3 Outlet Node Name



ZoneHVAC:EquipmentList,
  office_open_0_34_z40 Equipment,              !- Name
  SequentialLoad,              !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                 !- Zone Equipment 1 Object Type
  office_open_0_34_z40_ADU,                 !- Zone Equipment 1 Name
  1,                           !- Zone Equipment 1 Cooling Sequence
  1;                           !- Zone Equipment 1 Heating or No-Load Sequence



NodeList,
  office_open_0_34 Inlet Nodes,                 !- Name
  OFFICE_OPEN_0_34_Z40_ZONEEQUIPMENTINLET;                         !- Node 1 Name



ZoneHVAC:EquipmentConnections,
  office_open_0_34,                 !- Zone Name
  office_open_0_34_z40 Equipment,              !- Zone Conditioning Equipment List Name
  office_open_0_34 Inlet Nodes,               !- Zone Air Inlet Node or NodeList Name
  ,              !- Zone Air Exhaust Node or NodeList Name
  OFFICE_OPEN_0_34 AIR NODE,             !- Zone Air Node Name
  OFFICE_OPEN_0_34_Z40_RETURNAIR;           !- Zone Return Air Node or NodeList Name



ThermostatSetpoint:DualSetpoint,
  office_open_0_34_z40_Thermostat,                 !- Name
  office_open_0_34_z40_HeatingSetpoint, !- Heating Setpoint Temperature Schedule Name
  office_open_0_34_z40_CoolingSetpoint; !- Cooling Setpoint Temperature Schedule Name



ZoneControl:Thermostat,
  office_open_0_34_z40_ZoneControl,                 !- Name
  office_open_0_34, !- Zone or ZoneList Name
  DualSetpoint Control Type, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  office_open_0_34_z40_Thermostat; !- Control 1 Name



SetpointManager:OutdoorAirReset,
  office_open_0_34_z40_SetpointManager,                 !- Name
  Temperature, !- Control Variable
  21.0, !- Setpoint at Outdoor Low Temperature {C}
  15.6, !- Outdoor Low Temperature {C}
  24.0, !- Setpoint at Outdoor High Temperature {C}
  23.3, !- Outdoor High Temperature {C}
  OFFICE_OPEN_0_34_Z40_SUPPLYOUTLET; !- Setpoint Node or NodeList Name



Curve:Biquadratic,
  Cool-Cap-fT,             !- Name
  0.942587793,   !- Coefficient1 Constant
  0.009543347,   !- Coefficient2 x
  0.000683770,   !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,   !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,      !- Minimum Value of x
  23.88889,      !- Maximum Value of x
  18.0,          !- Minimum Value of y
  46.11111;      !- Maximum Value of y

Curve:Cubic,
  ConstantCubic, !- Name
  1,             !- Coefficient1 Constant
  0,             !- Coefficient2 x
  0,             !- Coefficient3 x**2
  0,             !- Coefficient4 x**3
  0.0,           !- Minimum Value of x
  10.0;          !- Maximum Value of x

Curve:Biquadratic,
  Cool-EIR-fT,             !- Name
  1.376057260,   !- Coefficient1 Constant (adjusted to evaluate to 1.0 at rated conditions)
  0.0030892,     !- Coefficient2 x
  0.0000769888,  !- Coefficient3 x**2
  -0.0155361,    !- Coefficient4 y
  0.0000800092,  !- Coefficient5 y**2
  -0.0000282931, !- Coefficient6 x*y
  12.77778,      !- Minimum Value of x
  23.88889,      !- Maximum Value of x
  18.0,          !- Minimum Value of y
  46.11111;      !- Maximum Value of y

Curve:Quadratic,
  Cool-PLF-fPLR, !- Name
  0.85,          !- Coefficient1 Constant
  0.15,          !- Coefficient2 x
  0,             !- Coefficient3 x**2
  0,             !- Minimum Value of x
  1;             !- Maximum Value of x



RunPeriod,
  Year Round Run Period,   !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year (use weather file year)
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year (use weather file year)
  ,                        !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  Yes,                     !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators



Output:VariableDictionary,
  IDF;                     !- Key Field (generates MDD/RDD files for meter verification)

Output:SQLite,
  SimpleAndTabular;        !- Option Type

Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name (critical for API)
  AllSummary;              !- Report 2 Name

Output:Variable,
  *,                      !- Key Value
  Site Electricity Net Energy,  !- Variable Name
  RunPeriod;              !- Reporting Frequency

Output:Variable,
  *,                      !- Key Value
  Site Total Electricity Energy,  !- Variable Name
  RunPeriod;              !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                  !- Key Name
  RunPeriod;                             !- Reporting Frequency

Output:Meter,
  Electricity:Building,                    !- Key Name
  RunPeriod;                               !- Reporting Frequency



